package ShipSIM "Ship Simulation Library"
  extends Modelica.Icons.Package;

  package UsersGuide "User's Guide"
    extends Modelica.Icons.Information;

    package Overview "Overview"
      extends Modelica.Icons.Information;
      annotation(
        DocumentationClass = true,
        Documentation(info = "<html><head></head><body>ShipSIM package has the aim to provide Modelica models relative to Naval Architecture, specially to perform 6 DoF simulations, propulsion systems, electrical plant, engines, etc... to enable designers a true Model-Based Engineering (MBE) based on open source solutions.<div><br><div>Through decades of investigation, naval architecture knowledge was documented in natural language on papers, books, thesis and other scientific publications. The rise of CFD programs in the last decades, looking for a generalized solution, puts all this knowledge in the background. But CFD calculation times are not adequate for the real-time simulations required by digital twin technology.</div><div><br></div><div>Mature acausal simulation languages, such as Modelica, enables the use of all this knowledge in a practical way to develop an trusted, easy to maintain and reusable simulation library.</div><div><br><div><div>This library remains under heavy development and exhaustive validation is needed to gain confidence on the results. Nevertheless, the library is based on state-of-the art publications coded by Naval Architects that ensure a correct implementations of the background physics.</div></div></div></div><div><br></div><div><b>NOTE</b>: <i>Components crossed with a red line are under development and shall not be used!</i></div><div><br></div><div><b><u>Instructions:</u></b></div><div><b><u><br></u></b></div><div>To use this library on a new model please follow this steps:</div><div><br></div><div>1- Insert a Modelica.Mechanics.Multibody.World with label2=\"z\" and set gravity acting on negative Z axis ( {0,0,-1} ).</div><div>2- Insert a ShipSIM.Components.Environment and set the current and wind conditions</div><div>3- Insert a ShipSIM.Components.Ship.ShipModelTh and parametrize</div><div>4- Add other components (hydrodynamic, wind, rudder, propeller, etc...)</div><div><br></div><div><br></div><div>Please find more information on the examples provided.</div></body></html>"));
    end Overview;

    package License "License"
      extends Modelica.Icons.ReleaseNotes;
      annotation(
        DocumentationClass = true,
        Documentation(info = "<html><head></head><body lang=\"en-US\">
        <p>All files in this directory and in all subdirectories, as well as the entire ShipSIM package, are released under
        the 3-Clause BSD license explained on this document.</p><p>All works that use this package shall include the \"Attribution notice\" shown below. This includes any report that uses this library to provide the results.</p><p><b>IMPORTANT NOTE</b>: Some components have a special license. Please read carefully the documentation of each component.</p><p>-----------------------------------------</p><p><b><i><u><font size=\"4\">\"Attribution Notice\" for the use of this package on other works:</font></u></i></b></p><p><b><font size=\"4\">This product uses Modelica ShipSIM package</font></b></p><p><font size=\"4\">Licensed by&nbsp;Basilio Puente and M Dolores Fernandez&nbsp;under the 3-Clause BSD license.<br>Copyright © 2021-2024, Basilio Puente, M Dolores Fernandez.</font></p><p><em style=\"font-size: 13.333333015441895px;\">ShipSIM Modelica package is&nbsp;<u>free</u>&nbsp;software and the use is completely at&nbsp;<u>your own risk</u>; it can be redistributed and/or modified under the terms of the 3-Clause BSD license. For license conditions (including the disclaimer of warranty) see ShipSIM.UsersGuide.License</em></p><p>----------------------------------------</p><p><b><i><font size=\"4\"><u>\"Derivative Work Attribution Notice\" for the use of this package (modified) on other works:</u></font></i></b></p><p style=\"font-size: 13.333333015441895px;\"><b>This product contains Derivative Work from Modelica ShipSIM package</b></p><p style=\"font-size: 13.333333015441895px;\">Licensed by&nbsp;<span style=\"font-size: 13.333333015441895px;\">Basilio Puente and M Dolores Fernandez</span>&nbsp;under the 3-Clause BSD license.<br>Copyright © 2021-2024, Basilio Puente, M Dolores Fernandez.</p><p style=\"font-size: 13.333333015441895px;\"><em style=\"font-size: 13.333333015441895px;\">ShipSIM Modelica package is&nbsp;<u>free</u>&nbsp;software and the use is completely at&nbsp;<u>your own risk</u>; it can be redistributed and/or modified under the terms of the 3-Clause BSD license. For license conditions (including the disclaimer of warranty) see ShipSIM.UsersGuide.License</em></p><hr>
        <h4><a name=\"The_Modelica_License_2-outline\" id=\"The_Modelica_License_2-outline\"></a>The 3-Clause BSD License</h4><div><!--StartFragment--><p style=\"margin: 0px 0px 0.75em; line-height: 1.5em; font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\"><span style=\"font-family: -webkit-standard; orphans: auto; widows: auto;\">Licensed by&nbsp;Basilio Puente and M Dolores Fernandez&nbsp;under the 3-Clause BSD license.</span><br style=\"font-family: -webkit-standard; orphans: auto; widows: auto;\"><span style=\"font-family: -webkit-standard; orphans: auto; widows: auto;\">Copyright © 2021-2024, Basilio Puente, M Dolores Fernandez.</span></p><p style=\"margin: 0px 0px 0.75em; line-height: 1.5em; font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\"><span style=\"font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif;\">All rights reserved.</span></p><p style=\"margin: 0px 0px 0.75em; line-height: 1.5em; font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\"><br></p><p style=\"margin: 0px 0px 0.75em; line-height: 1.5em; font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\">Redistribution and use in source and binary forms, with or without modification, are permitted provided that the following conditions are met:</p><p style=\"margin: 0px 0px 0.75em; line-height: 1.5em; font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\">1. Redistributions of source code must retain the above copyright notice, this list of conditions and the following disclaimer.</p><p style=\"margin: 0px 0px 0.75em; line-height: 1.5em; font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\">2. Redistributions in binary form must reproduce the above copyright notice, this list of conditions and the following disclaimer in the documentation and/or other materials provided with the distribution.</p><p style=\"margin: 0px 0px 0.75em; line-height: 1.5em; font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\">3. Neither the name of the copyright holder nor the names of its contributors may be used to endorse or promote products derived from this software without specific prior written permission.</p><p style=\"margin: 0px 0px 0.75em; line-height: 1.5em; font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\">THIS SOFTWARE IS PROVIDED BY THE COPYRIGHT HOLDERS AND CONTRIBUTORS \"AS IS\" AND ANY EXPRESS OR IMPLIED WARRANTIES, INCLUDING, BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED. IN NO EVENT SHALL THE COPYRIGHT HOLDER OR CONTRIBUTORS BE LIABLE FOR ANY DIRECT, INDIRECT, INCIDENTAL, SPECIAL, EXEMPLARY, OR CONSEQUENTIAL DAMAGES (INCLUDING, BUT NOT LIMITED TO, PROCUREMENT OF SUBSTITUTE GOODS OR SERVICES; LOSS OF USE, DATA, OR PROFITS; OR BUSINESS INTERRUPTION) HOWEVER CAUSED AND ON ANY THEORY OF LIABILITY, WHETHER IN CONTRACT, STRICT LIABILITY, OR TORT (INCLUDING NEGLIGENCE OR OTHERWISE) ARISING IN ANY WAY OUT OF THE USE OF THIS SOFTWARE, EVEN IF ADVISED OF THE POSSIBILITY OF SUCH DAMAGE.</p><p style=\"margin: 0px 0px 0.75em; line-height: 1.5em; font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\"><!--StartFragment--><span style=\"font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal;\">-- The above is the license, and is the standard&nbsp;</span><a href=\"https://opensource.org/licenses/BSD-3-Clause\" target=\"_blank\" style=\"color: rgb(67, 105, 118); font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal;\">3-clause BSD-license</a><span style=\"font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-variant-ligatures: normal;\">&nbsp;with&nbsp;<span style=\"orphans: auto; widows: auto;\">Basilio Puente, M Dolores Fernandez</span>&nbsp;as copyright holder.</span><!--EndFragment-->
    
    </p><p style=\"margin: 0px 0px 0.75em; line-height: 1.5em; font-family: 'Lucida Grande', Verdana, Lucida, Helvetica, Arial, sans-serif; font-size: 12.144px; font-variant-ligatures: normal; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\"><br></p><!--EndFragment--></div>
    
    </body></html>"),
        Icon(graphics = {Ellipse(origin = {29, 23}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-25, 25}, {25, -25}}), Polygon(origin = {30, -20}, lineColor = {255, 0, 0}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, points = {{-8, 16}, {-18, -38}, {2, -14}, {22, -40}, {8, 16}, {8, 16}, {-8, 16}})}));
    end License;

    package ReleaseNotes "Release Notes"
      extends Modelica.Icons.ReleaseNotes;
      annotation(
        DocumentationClass = true,
        Documentation(info = "<html><head></head><body><div><p style=\"font-size: 10pt; font-family: Arial, sans-serif;\">Get the latest version of ShipSIM at:</p><p style=\"font-size: 10pt; font-family: Arial, sans-serif;\"><a href=\"https://github.com/BasilioPV/ShipSIM\" style=\"font-family: -webkit-standard;\">https://github.com/BasilioPV/ShipSIM</a></p><div><b>Version 1.7.0 (30-03-2024):</b></div><div>Added more NACA00xx profile data</div></div><div>Added DynamicSelect for diagram animation</div><div>Added component name on assert messages</div><div>Added plate forced convection</div><div>Added moist air components</div><div><br></div><div><b>Version 1.6.0 (23-12-2023):</b></div><div>Added the following sections and models:</div><div>- Data processing:</div><div>Novel components for extract peaks of a signal and process them using a innovative real time rainflow counter developed exclusively for this library.</div><div>- Environmental Heat Transfer: Model that agrupates all the environment variables for heat transfer</div><div>- Solar components: Irradiation, sun screens, multibody plane, complete wall heat transfer</div><div>- Heat transfer:</div><div><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- Convection factors for cylinder, internal boundary, external boundary.</div><div><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- Temperature dataset from external file</div><div><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- Plate and cylinder discrete element models for transient heat analysis</div><div><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- Simple air exchanger model</div><div>- Other useful functions (min/max, day of the year, angle between vectors, etc...)</div><div>- Added a Debugging package to store those model with unknown issues to be solved.</div><div>- Rudder model now depends on the same wingData as wing sails. Cl,Cd,Cm NACA0018 function has large inconsistencies and it is removed from ShipSIM library. IMPORTANT: this component is not compatible with older versions.</div><div><br></div><div><b>Version 1.5.0 (22-10-2023):</b></div><div>Added Antiheeling system</div><div><b><br></b></div><div><b>Version 1.4.1 (14-10-2023):</b></div><div>Added cable and crane model</div><div>GitHub issues #4 solved</div><div>This release correspond to the course \"Inicialización a la simulación con Modelica\" of the authors of this library.</div><div><br></div><div><b>Version 1.3.0 (31-05-2023):</b></div><div>Added WingSail model</div><div>Added cavitation warning for 4Q propeller models</div><div>Implemented propeller-rudder interaction on 1stQ on Propeller4Q&nbsp;</div><div>Added animation forces selector for several components</div><div>Added electrical consumers components and EPLA sample</div><div><b><br></b></div><div><b>Version 1.2.0 (22-04-2023):</b></div><div>Added POD4Q model</div><div>Added (not complete) Propeller4Q model</div><div>GitHub issues #2 to #3 solved</div><div>Minor bugs fixed</div><div>Added propeller visualization</div><div><b><br></b></div><div><b>Version 1.1.0 (08-03-2023):</b></div><div>Included assert documentation on models</div><div>Added wind and current effects</div><div>Added ship wind model</div><div>Change to BSD 3-Clause license</div><div>Translate internal comments to English</div><div><b><br></b></div><div><b>Version 1.0.0 (14-02-2023):</b></div><div>First official release of the library on GitHub (BasilioPV/ShipSIM)</div><div>Released under Modelica License 2 with additional clause 16</div><b><div><b><br></b></div>Version 0.0.0 (July 2022):</b><div>First publication on GitHub (BasilioPV/ShipSIM)</div><div><br></div><div><i>Note: the last digit on version number (e.g. 1.0.<u>x</u>) represents an official release when this number is zero, and an internal release otherwise.</i></div><div><br></div><div><b>-----------------------------------------</b></div><div><b>Roadmap:</b></div><div><ul><li>Include waves (major implementation)</li><li>Create electric propulsion motor</li><li>Create diesel engine simple model</li></ul><div><br></div></div></body></html>"));
    end ReleaseNotes;

    package References "References"
      extends Modelica.Icons.References;
      annotation(
        DocumentationClass = true,
        Documentation(info = "<html><head></head><body><div><br></div>

<table border=\"0\" cellspacing=\"0\" cellpadding=\"2\">
<tbody><tr>
<td>[Principles]</td>
<td>Edward V. Lewis et al,
  \"Princiles of Naval Architecture\",
  <em>SNAME</em>,
  Second Revision, 1988</td>
</tr>
<tr>
<td>[ModMultibody]</td>
<td>M. Otter, H. Elmqvist and S.E. Mattsson,
  \"Proceedings of the 3rd International Modelica Conference\",
  2003</td>
</tr>
    <tr>
    <td>[Yasukawa2015]</td>
    <td>Ghalib Taimuri et al,
    \"Introduction of MMG standard method for ship maneuvering predictions\",
    Journal of Marine Science and Technology, 20, 37-52, 2015, <a href=\"https://link.springer.com/article/10.1007/s00773-014-0293-y\">https://link.springer.com/article/10.1007/s00773-014-0293-y</a></td>
    </tr>
<tr>
<td>[Taimuri2020]</td>
<td>Ghalib Taimuri et al,
  \"A 6-DoF maneuvering model for the rapid estimation of hydrodynamic actions in deep and shallow waters\",
  Journal of Ocean Engineering, 2020, <a href=\"https://doi.org/10.1016/j.oceaneng.2020.108103\">https://doi.org/10.1016/j.oceaneng.2020.108103</a></td>
</tr>
<tr>
<td>[Jialun2020]</td>
<td>Jialun Liu,
  \"Mathematical Modeling of Inland Vessel Maneuverability Considering Rudder Hydrodynamics\",
  Springer 2020,
  <a href=\"https://doi.org/10.1007/978-3-030-47475-1\">https://doi.org/10.1007/978-3-030-47475-1</a></td>
</tr>
<tr>
<td>[Oosterveld1975]</td>
<td>M.W.C. Oosterveld and P. Van Oossanen,
  \"Further computer-analyzed data of the wageningen B-screw series\",
International Shipbuilding Progress, Vol. 22, No. 251, July 1975<br></td>
</tr>
<tr>
<td>[Harvald1983]</td>
<td>Harvald S.A.,
  \"Resistance and Propulsion of Ships\",
Wiley 1983, ISBN 0-89464-754-7<br></td>
</tr>
<tr>
<td>[Holtrop1984]</td>
<td>Holtrop J.,
  \"A Statistical Re-analysis of Resistance and Propulsion Data\",
ISP, Vol.31<br></td>
</tr>
<tr>
<td>[Brix1993]</td>
<td>Brix J.,
  \"Manoeuvring technical manual\",
Hamburg: Seehafen Verlag<br></td>
</tr>
<tr>
<td>[Acorts]</td>
<td>Antonio Corts,
  \"Gemelo digital de timón y servo usando Modelica\",
MSc Thesis 2022<br></td>
</tr>
    <tr>
    <td>[Fujiwara]</td>
    <td>T. Fujiwara, M. Ueno, T. Nimura,
    \"An estimation method of wind forces and moments acting on ships\",
    Journal of the Society of Naval Architects of Japan - January 1998,
    <a href=\"http://dx.doi.org/10.2534/jjasnaoe1968.1998.77\">http://dx.doi.org/10.2534/jjasnaoe1968.1998.77</a></td>
    </tr>
    <tr>
    <td>[Roddy]</td>
    <td>Robert F. Roddy, David E. Hess, Will Faller,
    \"Neural network predictions of the 4-quadrant Wageningen propeller series\",
    David Taylor Model Basin - April 2006,
    <a href=\"https://apps.dtic.mil/sti/pdfs/ADA455497.pdf\">NSWCCD-50-TR-2006/004</a></td>
    </tr>
    <tr>
    <td>[Burrill]</td>
    <td>L.C. Burrill,
    \"The Phenomenon of Cavitation\",
    Int. Shipbuilding Prog., 1955, Vol.2, No.15
    </td>
    </tr>
    <tr>
    <td>[SAND8O-2114]</td>
    <td>Robert E. Sheldahl, Paul C. Klimas,
    \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\",
    Sandia National Laboratories, SAND8O-2144, March 1981, 
    <a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td>
    </td>
    </tr>
    <tr>
    <td>[IS2008]</td>
    <td>International Marine Organization,
    \"International Code on Intact Stability 2008\",
    IMO 2020
    </td>
    </tr>
    <tr>
    <td>[NCarnerero]</td>
    <td>Noé Carnerero Durán,
    \"Simulación del comportamiento de tanques anti-escora a partir de herramientas de modelado acausal\",
    Proyecto Fin de Carrera, Grado en Arquitectura Naval, July 2023, 
    <a href=\"https://oa.upm.es/75126/\">https://oa.upm.es/75126/</a></td>
    </td>
    </tr>
    <tr>
    <td>[Chapman]</td>
    <td>Alan J. Chapman,
    \"Heat Transfer\",
    McMillan Publishing Company, 4th Edition, 1984
    </td>
    </tr>
    <tr>
    <td>[PhotoVoltaics]</td>
    <td>Christian Kral, Jovan Brkic, Muaz Ceran, Mohamed Elmoghazy, Ramazan Kavlak,
    \"PhotoVoltaics Modelica Library 1.6.0\",
    Library published under the BSD-3-Clause. Copyright 2016-2019.
    </td>
    </tr>
    <tr>
    <td>[Lienhard]</td>
    <td>John H. Lienhard IV, John H. Lienhard V,
    \"A Heat Transfer Textbook\",
    Phlogiston Press, 3rd Edition, 2006
    </td>
    </tr>
    <tr>
    <td>[ThSysEng]</td>
    <td>Michael J. Moran, Howard N. Shapiro, Bruce R. Munson, David P. DeWitt,
    \"Introduction to Thermal Systems Engineering\",
    John Wiley & Sons, Inc., 1st Edition, 2003
    </td>
    </tr>
    <tr>
    <td>[Nahon]</td>
    <td>R. Nahon, O. Blanpain, B. Beckers,
    \"Impact of the anisotropy of the sky vault emissivity on the building envelope radiative budget\",
    First International Conference on Urban Physics, September 2016, 
    <a href=\"https://www.researchgate.net/publication/315292999_Impact_of_the_anisotropy_of_the_sky_vault_emissivity_on_the_building_envelope_radiative_budget\">https://www.researchgate.net/publication/315292999_Impact_of_the_anisotropy_of_the_sky_vault_emissivity_on_the_building_envelope_radiative_budget</a></td>
    </td>
    </tr>
    <tr>
    <td>[Palyvos]</td>
    <td>J.A. Palyvos,
    \"A survey of wind convection coefficient correlations for building envelope energy systems’ modeling\",
    Applied Thermal Engineering, Volume 28, Issues 8–9, June 2008, Pages 801-808, 
    <a href=\"http://dx.doi.org/10.1016/j.applthermaleng.2007.12.005\">DOI:10.1016/j.applthermaleng.2007.12.005</a></td>
    </td>
    </tr>
    <tr>
    <td>[Buildings]</td>
    <td>Lawrence Berkeley National Laboratory,
    \"Modelica Buildings Library\",
    Copyright © 1998-2023 The Regents of the University of California (through Lawrence Berkeley National Laboratory), subject to receipt of any required approvals from U.S. Department of Energy.
    </td>
    </tr>
    <tr>
    <td>[Jialun2016]</td>
    <td>Jialun Liu, Frans Quadvlieg, Robert Hekkenberg,
    \"Impacts of the rudder profile on manoeuvring performance of ships\",
    Delft University of Technology, 2016
    <a href=\"https://doi.org/10.1016/j.oceaneng.2016.07.064\">DOI:https://doi.org/10.1016/j.oceaneng.2016.07.064</a></td>
    </tr>
</tbody></table>
</body></html>"));
    end References;

    package Contact "Contact contributors"
      extends Modelica.Icons.Contact;
      annotation(
        DocumentationClass = true,
        Documentation(info = "<html><head></head><body><p>ShipSIM repository:</p><p><a href=\"https://github.com/BasilioPV/ShipSIM\">https://github.com/BasilioPV/ShipSIM</a></p><p><b>Main authors:</b></p>
    
    <p>
    <strong><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Basilio Puente Varela</strong><br><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>15624 Ares (A Coruña)<br><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Spain<br><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>email: <a href=\"mailto:basiliopuentevarela@gmail.com\">basiliopuentevarela@gmail.com</a><br><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>web:&nbsp;<a href=\"https://modelica-spain.org\">https://modelica-spain.org</a></p><p><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Linkedin:&nbsp;<a href=\"https://es.linkedin.com/in/basiliopuentevarela\">https://es.linkedin.com/in/basiliopuentevarela</a></p><p><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>ORCID:&nbsp;0000-0003-1363-5032</p><p><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>[BPuente]</p><p><br></p>
    
    <p>
    <strong><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Maria Dolores Fernandez Ballesteros</strong><br><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>15624 Ares (A Coruña)<br><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Spain<br><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>email:&nbsp;<a href=\"mailto:lolifernandezballesteros@gmail.com\">lolifernandezballesteros@gmail.com</a><br><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>web:&nbsp;<a href=\"https://modelica-spain.org\">https://modelica-spain.org</a></p><p><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>LinkedIn:&nbsp;<a href=\"https://es.linkedin.com/in/maría-dolores-fernández-ballesteros-22815443\">https://es.linkedin.com/in/maría-dolores-fernández-ballesteros-22815443</a></p><p><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>ORCID:&nbsp;0000-0002-1501-8890</p><p><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>[DFernandez]</p>
    
    <h4>Contributors to this library:</h4><div><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span><b>Individuals (in chronological order):</b></div>
    
    <ul>
    <li>Antonio Corts de la Peña [ACorts] (Rudder component)</li><li>Noé Carnerero Durán [NCarnerero] (Anti-heeling system)</li><li>Mayco Erano [MErano] (NACA profile data)</li>
    </ul>
    
    <h4><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Institutions:</h4><div><ul><li><a href=\"http://www.tphispania.com/\">Techno Pro Hispania S.L.</a></li></ul></div><h4>Acknowledgements:</h4>
    
    <p>
    The authors would like to thank following entities for your contribution to spread both Modelica language as well this package:</p><p></p><ul><li><a href=\"https://www.udc.es/\">Universidade da Coruña</a></li><li><a href=\"https://www.upm.es/\">Universidad Politécnica de Madrid</a></li></ul><p></p>
    </body></html>"));
    end Contact;
  end UsersGuide;

  package Examples "Sample simulations of the library"
    extends Modelica.Icons.ExamplesPackage;

    package Maneuvering
      extends Modelica.Icons.ExamplesPackage;

      model Test_ZigZag_1Q
        extends Modelica.Icons.Example;
        ShipSIM.Components.Ship.ShipModelTh shipModelTh(ini_Vel = {2, 0, 0}) annotation(
          Placement(visible = true, transformation(origin = {62, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Ship.HidrodynamicXYY hidrodynamicXYY annotation(
          Placement(visible = true, transformation(origin = {62, -6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedFrame ShipAxis(color_y = {0, 180, 0}, color_z = {255, 0, 0}, diameter = 0.5, length = 30) annotation(
          Placement(visible = true, transformation(origin = {27, 43}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape fixedShape(animation = true, height = 10, length = 100, shapeType = "modelica://ShipSIM/Resources/Data/Ship.dxf", width = 20) annotation(
          Placement(visible = true, transformation(origin = {26, 30}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation(animation = false, r = {1, 0, 2}) annotation(
          Placement(visible = true, transformation(origin = {28, 6}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        inner Modelica.Mechanics.MultiBody.World world(animateWorld = true, defaultN_to_m = 200, defaultNm_to_m = 2000, enableAnimation = true, label2 = "z", n = {0, 0, -1}, nominalLength = 50) annotation(
          Placement(visible = true, transformation(origin = {-84, 42}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Rudder rudder(wingData = NACA0012_Data) annotation(
          Placement(transformation(origin = {-24, 3}, extent = {{-7, -7}, {7, 7}})));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Rudder_pos(animation = false, r = {-2, 0, 4.5}) annotation(
          Placement(visible = true, transformation(origin = {21, 17}, extent = {{5, 5}, {-5, -5}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression Ref annotation(
          Placement(visible = true, transformation(origin = {-92, 7}, extent = {{-4, -5}, {4, 5}}, rotation = 0)));
        Modelica.Blocks.Logical.Switch switch1 annotation(
          Placement(visible = true, transformation(origin = {-47, 3}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression MinAngle(y = -20) annotation(
          Placement(visible = true, transformation(origin = {-72, -10}, extent = {{-6, -4}, {6, 4}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression MaxAngle(y = 20) annotation(
          Placement(visible = true, transformation(origin = {-72, 14}, extent = {{-6, -4}, {6, 4}}, rotation = 0)));
        Modelica.Blocks.Logical.OnOffController onOffController(bandwidth = 40, pre_y_start = false) annotation(
          Placement(visible = true, transformation(origin = {-72, 2}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Propeller1Q propeller(Diameter = 2.5, AnimationForces = false) annotation(
          Placement(visible = true, transformation(origin = {-3, 3}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Speed speed(phi(displayUnit = "rad")) annotation(
          Placement(visible = true, transformation(origin = {27, -15}, extent = {{7, -7}, {-7, 7}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression ShaftSpeed(y = 96*(2*3.141592/60)) annotation(
          Placement(visible = true, transformation(origin = {-8, -28}, extent = {{-22, -8}, {22, 8}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape buoy(animation = false, color = {255, 0, 0}, height = 10, length = 10, r_shape = {300, 0, 0}, shapeType = "sphere", width = 10) annotation(
          Placement(visible = true, transformation(origin = {-62.5, 42.5}, extent = {{-5.5, -5.5}, {5.5, 5.5}}, rotation = 0)));
        inner ShipSIM.Components.Environment environment(SeaDensity(displayUnit = "kg/m3")) annotation(
          Placement(visible = true, transformation(origin = {-26.5, 44.5}, extent = {{-10.5, -10.5}, {10.5, 10.5}}, rotation = 0)));
        ShipSIM.Components.Ship.ShipWind shipWind annotation(
          Placement(visible = true, transformation(origin = {62, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        parameter Records.WingProfile.NACA0012 NACA0012_Data annotation(
          Placement(transformation(origin = {-69, -35}, extent = {{-10, -10}, {10, 10}})));
      equation
        connect(hidrodynamicXYY.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{52, -6}, {46, -6}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(ShipAxis.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{32, 43}, {46, 43}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(fixedShape.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{32, 30}, {46, 30}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(fixedTranslation.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{34, 6}, {46, 6}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{26, 17}, {40, 17}, {40, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_b, rudder.frame_a) annotation(
          Line(points = {{16, 17}, {-22, 17}, {-22, 10}}, color = {95, 95, 95}));
        connect(onOffController.y, switch1.u2) annotation(
          Line(points = {{-65.4, 2}, {-55.9, 2}, {-55.9, 3}, {-55.4, 3}}, color = {255, 0, 255}));
        connect(Ref.y, onOffController.reference) annotation(
          Line(points = {{-87.6, 7}, {-85.1, 7}, {-85.1, 6}, {-78.6, 6}}, color = {0, 0, 127}));
        connect(switch1.u3, MinAngle.y) annotation(
          Line(points = {{-55.4, -2.6}, {-59.4, -2.6}, {-59.4, -10.6}, {-65.4, -10.6}}, color = {0, 0, 127}));
        connect(shipModelTh.YawDeg, onOffController.u) annotation(
          Line(points = {{68.2, 7.8}, {94.2, 7.8}, {94.2, -50.2}, {-95.8, -50.2}, {-95.8, -2.2}, {-78.8, -2.2}}, color = {0, 0, 127}));
        connect(shipModelTh.shipData, hidrodynamicXYY.shipData) annotation(
          Line(points = {{72, 11}, {78, 11}, {78, 1}, {72, 1}}));
        connect(propeller.frame_a, fixedTranslation.frame_b) annotation(
          Line(points = {{4, 5}, {13, 5}, {13, 5.8}, {22, 5.8}}, color = {95, 95, 95}));
        connect(propeller.flange, speed.flange) annotation(
          Line(points = {{4, 3}, {4, -18.5}, {20, -18.5}, {20, -15}}));
        connect(ShaftSpeed.y, speed.w_ref) annotation(
          Line(points = {{16.2, -28}, {41, -28}, {41, -15}, {35.2, -15}}, color = {0, 0, 127}));
        connect(propeller.Propeller_flow_diameter, rudder.Propeller_flow_diameter) annotation(
          Line(points = {{-10, 6}, {-17, 6}}, color = {0, 0, 127}));
        connect(propeller.Propeller_speed, rudder.Propeller_speed) annotation(
          Line(points = {{-10, 3}, {-17, 3}}, color = {0, 0, 127}));
        connect(world.frame_b, buoy.frame_a) annotation(
          Line(points = {{-78, 42}, {-73, 42}, {-73, 42.5}, {-68, 42.5}}));
        connect(MaxAngle.y, switch1.u1) annotation(
          Line(points = {{-66, 14}, {-60, 14}, {-60, 8}, {-56, 8}}, color = {0, 0, 127}));
        connect(shipModelTh.frame_a, shipWind.frame_a) annotation(
          Line(points = {{52, 18}, {50, 18}, {50, -30}, {52, -30}}, color = {95, 95, 95}));
        connect(switch1.y, rudder.Rudder_Order) annotation(
          Line(points = {{-39, 3}, {-35, 3}, {-35, 9}, {-32.5, 9}, {-32.5, 10}, {-31, 10}}, color = {0, 0, 127}));
        connect(propeller.Wake_Fraction, rudder.Wake_Fraction) annotation(
          Line(points = {{-10, 0}, {-17, 0}}, color = {0, 0, 127}));
      protected
        annotation(
          experiment(StartTime = 0, StopTime = 1000, Tolerance = 1e-06, Interval = 0.2),
          Documentation(info = "<html><head></head><body>This example provides a basic construction of a maneuvering model where the following items are placed:<div><br><div>- Ship model: consist on a ship model for masses, inertia and floatation plus other model for Surge, Sway and Yaw movements.</div></div><div>- Visualizer: an axis frame and a box visualizer represent the local coordinates and the ship.</div><div>- Propulsion system: a propeller and rudder models, in addition with a constant speed shaft, provides the propulsion system model</div><div>- Control: A control that checks ship course (Yaw) and change the rudder order from 20º to -20º makes the logic of a zig-zag test</div></body></html>"),
          Diagram(graphics = {Rectangle(origin = {73, -4}, lineColor = {0, 255, 0}, extent = {{-25, 40}, {25, -40}}), Text(origin = {85, -19}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Rectangle(origin = {4, -9}, lineColor = {255, 0, 0}, extent = {{-40, 31}, {40, -31}}), Text(origin = {85, -19}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Text(origin = {23, -35}, textColor = {255, 0, 0}, extent = {{-11, 3}, {11, -3}}, textString = "Propulsion model"), Rectangle(origin = {22, 38}, lineColor = {255, 0, 255}, extent = {{-20, 14}, {20, -14}}), Text(origin = {11, 27}, textColor = {255, 0, 255}, extent = {{-7, 3}, {7, -3}}, textString = "Visualizer"), Rectangle(origin = {-68, 1}, lineColor = {85, 0, 255}, extent = {{-30, 23}, {30, -23}}), Text(origin = {-70, -18}, textColor = {85, 0, 255}, extent = {{-8, 2}, {8, -2}}, textString = "Control")}, coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {1, 1})),
          Icon(coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {10, 10})));
      end Test_ZigZag_1Q;

      model Test_CrashStop_4Q
        extends Modelica.Icons.Example;
        ShipSIM.Components.Ship.ShipModelTh shipModelTh(CoG = {50.43, 0, 9}, ini_Vel = {7, 0, 0}) annotation(
          Placement(visible = true, transformation(origin = {62, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Ship.HidrodynamicXYY hidrodynamicXYY annotation(
          Placement(visible = true, transformation(origin = {62, -6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedFrame ShipAxis(color_y = {0, 180, 0}, color_z = {255, 0, 0}, diameter = 0.5, length = 30) annotation(
          Placement(visible = true, transformation(origin = {27, 43}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape fixedShape(animation = true, height = 10, length = 100, shapeType = "modelica://ShipSIM/Resources/Data/Ship.dxf", width = 20) annotation(
          Placement(visible = true, transformation(origin = {26, 30}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation(animation = false, r = {1, 0, 2}) annotation(
          Placement(visible = true, transformation(origin = {28, 6}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        inner Modelica.Mechanics.MultiBody.World world(animateWorld = true, defaultN_to_m = 20000, defaultNm_to_m = 200000, enableAnimation = true, label2 = "z", n = {0, 0, -1}, nominalLength = 50) annotation(
          Placement(visible = true, transformation(origin = {-84, 42}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Rudder rudder(InitialRudderAngle = 0, wingData = NACA0015_Data) annotation(
          Placement(transformation(origin = {-25, 2}, extent = {{-8, -8}, {8, 8}})));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Rudder_pos(animation = false, r = {-2, 0, 4.5}) annotation(
          Placement(visible = true, transformation(origin = {21, 17}, extent = {{5, 5}, {-5, -5}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Speed speed(phi(displayUnit = "rad")) annotation(
          Placement(visible = true, transformation(origin = {27, -15}, extent = {{7, -7}, {-7, 7}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression Rudder_order(y = 35) annotation(
          Placement(visible = true, transformation(origin = {-61.5, 11.5}, extent = {{-8.5, -6.5}, {8.5, 6.5}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape buoy(animation = true, color = {255, 0, 0}, height = 10, length = 10, r_shape = {300, 0, 0}, shapeType = "sphere", width = 10) annotation(
          Placement(visible = true, transformation(origin = {-62.5, 42.5}, extent = {{-5.5, -5.5}, {5.5, 5.5}}, rotation = 0)));
        inner ShipSIM.Components.Environment environment annotation(
          Placement(visible = true, transformation(origin = {-31, 49}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        ShipSIM.Components.Ship.ShipWind shipWind annotation(
          Placement(visible = true, transformation(origin = {62, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Propeller4Q propeller4Q(PropModel = ShipSIM.Types.Propeller4Q.B4_100_1) annotation(
          Placement(transformation(origin = {-3.5, 1.5}, extent = {{-9.5, -9.5}, {9.5, 9.5}})));
        Modelica.Blocks.Math.Gain Convert_to_rad(k = 2*Modelica.Constants.pi/60) annotation(
          Placement(visible = true, transformation(origin = {-16.5, -52.5}, extent = {{-5.5, -5.5}, {5.5, 5.5}}, rotation = 0)));
        Modelica.Blocks.Sources.TimeTable Propeller_timeTable(table = [0, 135; 60, -100; 100, -100; 120, -100; 150, -10; 10000, -10]) annotation(
          Placement(visible = true, transformation(origin = {-52, -53}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        parameter Records.WingProfile.NACA0015 NACA0015_Data annotation(
          Placement(transformation(origin = {-52, -13}, extent = {{-10, -10}, {10, 10}})));
      equation
        connect(hidrodynamicXYY.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{52, -6}, {46, -6}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(ShipAxis.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{32, 43}, {46, 43}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(fixedShape.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{32, 30}, {46, 30}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(fixedTranslation.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{34, 6}, {46, 6}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{26, 17}, {40, 17}, {40, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_b, rudder.frame_a) annotation(
          Line(points = {{16, 17}, {-22, 17}, {-22, 10}, {-23, 10}}, color = {95, 95, 95}));
        connect(shipModelTh.shipData, hidrodynamicXYY.shipData) annotation(
          Line(points = {{72, 11}, {78, 11}, {78, 1}, {72, 1}}));
        connect(world.frame_b, buoy.frame_a) annotation(
          Line(points = {{-78, 42}, {-73, 42}, {-73, 42.5}, {-68, 42.5}}));
        connect(shipModelTh.frame_a, shipWind.frame_a) annotation(
          Line(points = {{52, 18}, {50, 18}, {50, -30}, {52, -30}}, color = {95, 95, 95}));
        connect(fixedTranslation.frame_b, propeller4Q.frame_a) annotation(
          Line(points = {{22, 6}, {14, 6}, {14, 5}, {6, 5}}, color = {95, 95, 95}));
        connect(propeller4Q.flange, speed.flange) annotation(
          Line(points = {{6, 1.5}, {10, 1.5}, {10, -15}, {20, -15}}));
        connect(propeller4Q.Propeller_flow_diameter, rudder.Propeller_flow_diameter) annotation(
          Line(points = {{-13, 5}, {-17, 5}}, color = {0, 0, 127}));
        connect(propeller4Q.Propeller_speed, rudder.Propeller_speed) annotation(
          Line(points = {{-13, 1.5}, {-15.5, 1.5}, {-15.5, 2}, {-17, 2}}, color = {0, 0, 127}));
        connect(Rudder_order.y, rudder.Rudder_Order) annotation(
          Line(points = {{-52, 12}, {-52, 9}, {-33, 9}}, color = {0, 0, 127}));
        connect(Convert_to_rad.y, speed.w_ref) annotation(
          Line(points = {{-10, -52}, {40, -52}, {40, -15}, {35, -15}}, color = {0, 0, 127}));
        connect(propeller4Q.Wake_Fraction, rudder.Wake_Fraction) annotation(
          Line(points = {{-13, -2}, {-16, -2}, {-16, -1}, {-17, -1}}, color = {0, 0, 127}));
        connect(Propeller_timeTable.y, Convert_to_rad.u) annotation(
          Line(points = {{-41, -53}, {-23, -53}, {-23, -52}}, color = {0, 0, 127}));
        annotation(
          experiment(StartTime = 0, StopTime = 400, Tolerance = 1e-06, Interval = 0.2),
          Documentation(info = "<html><head></head><body>This example provides a basic construction of a maneuvering model where the following items are placed:<div><br><div>- Ship model: consist on a ship model for masses, inertia and floatation plus other model for Surge, Sway and Yaw movements.</div></div><div>- Visualizer: an axis frame and a box visualizer represent the local coordinates and the ship.</div><div>- Propulsion system: a propeller and rudder models, in addition with a variable speed shaft, provides the propulsion system model</div><div>- Control: An initial order of 35º rudder to start the crash stop</div></body></html>"),
          Diagram(graphics = {Rectangle(origin = {73, -4}, lineColor = {0, 255, 0}, extent = {{-25, 40}, {25, -40}}), Text(origin = {85, -19}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Rectangle(origin = {4, -9}, lineColor = {255, 0, 0}, extent = {{-40, 31}, {40, -31}}), Text(origin = {85, -19}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Text(origin = {23, -35}, textColor = {255, 0, 0}, extent = {{-11, 3}, {11, -3}}, textString = "Propulsion model"), Rectangle(origin = {22, 38}, lineColor = {255, 0, 255}, extent = {{-20, 14}, {20, -14}}), Text(origin = {11, 27}, textColor = {255, 0, 255}, extent = {{-7, 3}, {7, -3}}, textString = "Visualizer")}, coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {1, 1})),
          Icon(coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {10, 10})));
      end Test_CrashStop_4Q;

      model Test_CrashAvoidance
        extends Modelica.Icons.Example;
        ShipSIM.Components.Ship.ShipModelTh shipModelTh(CoG = {50.43, 0, 9}, ini_Vel = {7, 0, 0}) annotation(
          Placement(visible = true, transformation(origin = {73, 71}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Ship.HidrodynamicXYY hidrodynamicXYY annotation(
          Placement(visible = true, transformation(origin = {73, 47}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedFrame ShipAxis(color_y = {0, 180, 0}, color_z = {255, 0, 0}, diameter = 0.5, length = 30) annotation(
          Placement(visible = true, transformation(origin = {19, 84}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape fixedShape(animation = true, height = 10, length = 100, shapeType = "modelica://ShipSIM/Resources/Data/Ship.dxf", width = 20) annotation(
          Placement(visible = true, transformation(origin = {18, 71}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation(animation = false, r = {1, 0, 2}) annotation(
          Placement(visible = true, transformation(origin = {-19, 6}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        inner Modelica.Mechanics.MultiBody.World world(animateWorld = true, defaultN_to_m = 20000, defaultNm_to_m = 200000, enableAnimation = true, label2 = "z", n = {0, 0, -1}, nominalLength = 50) annotation(
          Placement(visible = true, transformation(origin = {-92, 83}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Rudder rudder(InitialRudderAngle = 0, wingData = wingData) annotation(
          Placement(transformation(origin = {-72, 2}, extent = {{-8, -8}, {8, 8}})));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Rudder_pos(animation = false, r = {-2, 0, 4.5}) annotation(
          Placement(visible = true, transformation(origin = {-26, 17}, extent = {{5, 5}, {-5, -5}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Speed speed(phi(displayUnit = "rad")) annotation(
          Placement(visible = true, transformation(origin = {-22, -6}, extent = {{7, -7}, {-7, 7}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression Rudder_order(y = 35) annotation(
          Placement(visible = true, transformation(origin = {-108.5, 11.5}, extent = {{-8.5, -6.5}, {8.5, 6.5}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape buoy(animation = true, color = {255, 0, 0}, height = 20, length = 20, r_shape = {350, 0, 0}, shapeType = "sphere", width = 20) annotation(
          Placement(visible = true, transformation(origin = {-64.5, 82.5}, extent = {{-5.5, -5.5}, {5.5, 5.5}}, rotation = 0)));
        inner ShipSIM.Components.Environment environment annotation(
          Placement(visible = true, transformation(origin = {-22, 88}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        ShipSIM.Components.Ship.ShipWind shipWind annotation(
          Placement(visible = true, transformation(origin = {73, 23}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Propeller4Q propeller4Q(Diameter = 2.5, PropModel = ShipSIM.Types.Propeller4Q.B4_100_1, h_prop = 2) annotation(
          Placement(visible = true, transformation(origin = {-51, 2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Math.Gain Convert_to_rad(k = 2*Modelica.Constants.pi/60) annotation(
          Placement(visible = true, transformation(origin = {3.5, -6.5}, extent = {{5.5, -5.5}, {-5.5, 5.5}}, rotation = 0)));
        Modelica.Blocks.Sources.TimeTable Propeller_timeTable(table = [0, 155; 60, 0]) annotation(
          Placement(visible = true, transformation(origin = {49, -5}, extent = {{8, -8}, {-8, 8}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation1(animation = false, r = {5, -5, 2}) annotation(
          Placement(visible = true, transformation(origin = {-33, 49}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        Modelica.Blocks.Math.Gain gain(k = 2*Modelica.Constants.pi/60) annotation(
          Placement(visible = true, transformation(origin = {-10.5, 36.5}, extent = {{5.5, -5.5}, {-5.5, 5.5}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Speed speed1(phi(displayUnit = "rad")) annotation(
          Placement(visible = true, transformation(origin = {-36, 37}, extent = {{7, -7}, {-7, 7}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Propeller4Q propeller4Q1(Diameter = 2.5, PropModel = ShipSIM.Types.Propeller4Q.B4_100_1, h_prop = 2) annotation(
          Placement(visible = true, transformation(origin = {-65, 45}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Speed speed2(phi(displayUnit = "rad")) annotation(
          Placement(visible = true, transformation(origin = {-35, -70}, extent = {{7, -7}, {-7, 7}}, rotation = 0)));
        Modelica.Blocks.Math.Gain gain1(k = 2*Modelica.Constants.pi/60) annotation(
          Placement(visible = true, transformation(origin = {-9.5, -70.5}, extent = {{5.5, -5.5}, {-5.5, 5.5}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation2(animation = false, r = {5, 5, 2}) annotation(
          Placement(visible = true, transformation(origin = {-32, -58}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Propeller4Q propeller4Q2(Diameter = 2.5, PropModel = ShipSIM.Types.Propeller4Q.B4_100_1, h_prop = 2) annotation(
          Placement(visible = true, transformation(origin = {-64, -62}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Sources.TimeTable Port_timeTable(table = [0, 155; 60, 0; 100, -100]) annotation(
          Placement(visible = true, transformation(origin = {36, 37}, extent = {{8, -8}, {-8, 8}}, rotation = 0)));
        Modelica.Blocks.Sources.TimeTable Stbd_timeTable(table = [0, 155; 60, 0; 100, -100]) annotation(
          Placement(visible = true, transformation(origin = {40, -70}, extent = {{8, -8}, {-8, 8}}, rotation = 0)));
        Modelica.Blocks.Nonlinear.SlewRateLimiter slewRateLimiter(Rising = 2.25) annotation(
          Placement(visible = true, transformation(origin = {10, 37}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
        Modelica.Blocks.Nonlinear.SlewRateLimiter slewRateLimiter1(Rising = 2.25) annotation(
          Placement(visible = true, transformation(origin = {25, -7}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
        Modelica.Blocks.Nonlinear.SlewRateLimiter slewRateLimiter2(Rising = 2.25) annotation(
          Placement(visible = true, transformation(origin = {11, -70}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
        parameter ShipSIM.Records.WingProfile.NACA0015 wingData annotation(
          Placement(visible = true, transformation(origin = {-102, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      equation
        connect(hidrodynamicXYY.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{63, 47}, {57, 47}, {57, 71}, {63, 71}}, color = {95, 95, 95}));
        connect(ShipAxis.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{24, 84}, {38, 84}, {38, 71}, {63, 71}}, color = {95, 95, 95}));
        connect(fixedShape.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{24, 71}, {63, 71}}, color = {95, 95, 95}));
        connect(fixedTranslation.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{-13, 6}, {38, 6}, {38, 71}, {63, 71}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{-21, 17}, {32, 17}, {32, 71}, {63, 71}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_b, rudder.frame_a) annotation(
          Line(points = {{-31, 17}, {-70, 17}, {-70, 10}}, color = {95, 95, 95}));
        connect(shipModelTh.shipData, hidrodynamicXYY.shipData) annotation(
          Line(points = {{83.4, 64.4}, {89.4, 64.4}, {89.4, 54.4}, {83.4, 54.4}}));
        connect(world.frame_b, buoy.frame_a) annotation(
          Line(points = {{-86, 83}, {-81, 83}, {-81, 82.5}, {-70, 82.5}}));
        connect(shipModelTh.frame_a, shipWind.frame_a) annotation(
          Line(points = {{63, 71}, {61, 71}, {61, 23}, {63, 23}}, color = {95, 95, 95}));
        connect(fixedTranslation.frame_b, propeller4Q.frame_a) annotation(
          Line(points = {{-25, 6}, {-41, 6}}, color = {95, 95, 95}));
        connect(propeller4Q.flange, speed.flange) annotation(
          Line(points = {{-41, 2}, {-37, 2}, {-37, -6}, {-29, -6}}));
        connect(propeller4Q.Propeller_flow_diameter, rudder.Propeller_flow_diameter) annotation(
          Line(points = {{-61.1, 6}, {-62.55, 6}, {-62.55, 5}, {-64, 5}}, color = {0, 0, 127}));
        connect(propeller4Q.Propeller_speed, rudder.Propeller_speed) annotation(
          Line(points = {{-61.1, 2}, {-64, 2}}, color = {0, 0, 127}));
        connect(Rudder_order.y, rudder.Rudder_Order) annotation(
          Line(points = {{-99.15, 11.5}, {-99.15, 9}, {-80, 9}}, color = {0, 0, 127}));
        connect(Convert_to_rad.y, speed.w_ref) annotation(
          Line(points = {{-2.55, -6.5}, {-7, -6.5}, {-7, -6}, {-14, -6}}, color = {0, 0, 127}));
        connect(shipModelTh.frame_a, fixedTranslation1.frame_a) annotation(
          Line(points = {{63, 71}, {32, 71}, {32, 49}, {-27, 49}}, color = {95, 95, 95}));
        connect(fixedTranslation1.frame_b, propeller4Q1.frame_a) annotation(
          Line(points = {{-39, 49}, {-55, 49}}));
        connect(speed1.flange, propeller4Q1.flange) annotation(
          Line(points = {{-43, 37}, {-55, 37}, {-55, 45}}));
        connect(gain.y, speed1.w_ref) annotation(
          Line(points = {{-17, 37}, {-28, 37}}, color = {0, 0, 127}));
        connect(gain1.y, speed2.w_ref) annotation(
          Line(points = {{-16, -70}, {-27, -70}}, color = {0, 0, 127}));
        connect(fixedTranslation2.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{-26, -58}, {51, -58}, {51, 71}, {63, 71}}, color = {95, 95, 95}));
        connect(fixedTranslation2.frame_b, propeller4Q2.frame_a) annotation(
          Line(points = {{-38, -58}, {-54, -58}}, color = {95, 95, 95}));
        connect(speed2.flange, propeller4Q2.flange) annotation(
          Line(points = {{-42, -70}, {-54, -70}, {-54, -62}}));
        connect(Port_timeTable.y, slewRateLimiter.u) annotation(
          Line(points = {{27, 37}, {16, 37}}, color = {0, 0, 127}));
        connect(slewRateLimiter.y, gain.u) annotation(
          Line(points = {{5, 37}, {-4, 37}}, color = {0, 0, 127}));
        connect(Propeller_timeTable.y, slewRateLimiter1.u) annotation(
          Line(points = {{40, -5}, {31, -5}, {31, -7}}, color = {0, 0, 127}));
        connect(slewRateLimiter1.y, Convert_to_rad.u) annotation(
          Line(points = {{20, -7}, {10, -7}, {10, -6}}, color = {0, 0, 127}));
        connect(Stbd_timeTable.y, slewRateLimiter2.u) annotation(
          Line(points = {{31, -70}, {17, -70}}, color = {0, 0, 127}));
        connect(slewRateLimiter2.y, gain1.u) annotation(
          Line(points = {{5.5, -70}, {-3, -70}}, color = {0, 0, 127}));
        connect(propeller4Q.Wake_Fraction, rudder.Wake_Fraction) annotation(
          Line(points = {{-61, -2}, {-64, -2}, {-64, -1}}, color = {0, 0, 127}));
        annotation(
          experiment(StartTime = 0, StopTime = 200, Tolerance = 1e-06, Interval = 0.2),
          Documentation(info = "<html><head></head><body>This example provides a crash avoidance for three propeller ship<br></body></html>"),
          Diagram(graphics = {Rectangle(origin = {84, 49}, lineColor = {0, 255, 0}, extent = {{-25, 40}, {25, -40}}), Text(origin = {96, 34}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Rectangle(origin = {-11, -15}, lineColor = {255, 0, 0}, extent = {{-70, 75}, {70, -75}}), Text(origin = {96, 34}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Text(origin = {-37.5, -36}, textColor = {255, 0, 0}, extent = {{-25, 2}, {25, -2}}, textString = "Propulsion model"), Rectangle(origin = {14, 79}, lineColor = {255, 0, 255}, extent = {{-20, 14}, {20, -14}}), Text(origin = {3, 68}, textColor = {255, 0, 255}, extent = {{-7, 3}, {7, -3}}, textString = "Visualizer")}, coordinateSystem(extent = {{-125, -100}, {125, 100}}, grid = {1, 1})),
          Icon(coordinateSystem(extent = {{-125, -100}, {125, 100}}, grid = {1, 1})));
      end Test_CrashAvoidance;

      model Test_Autopilot
        extends Modelica.Icons.Example;
        ShipSIM.Components.Ship.ShipModelTh shipModelTh(ini_Vel = {2, 0, 0}) annotation(
          Placement(visible = true, transformation(origin = {85, 31}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Ship.HidrodynamicXYY hidrodynamicXYY annotation(
          Placement(visible = true, transformation(origin = {85, 7}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedFrame ShipAxis(color_y = {0, 180, 0}, color_z = {255, 0, 0}, diameter = 0.5, length = 30) annotation(
          Placement(visible = true, transformation(origin = {50, 56}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape fixedShape(animation = true, height = 10, length = 100, shapeType = "modelica://ShipSIM/Resources/Data/Ship.dxf", width = 20) annotation(
          Placement(visible = true, transformation(origin = {49, 43}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation(animation = false, r = {1, 0, 2}) annotation(
          Placement(visible = true, transformation(origin = {51, 19}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        inner Modelica.Mechanics.MultiBody.World world(animateWorld = true, defaultN_to_m = 200, defaultNm_to_m = 2000, enableAnimation = true, label2 = "z", n = {0, 0, -1}, nominalLength = 50) annotation(
          Placement(visible = true, transformation(origin = {-61, 55}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Rudder rudder(wingData = NACA0018_Data) annotation(
          Placement(visible = true, transformation(origin = {-1, 16}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Rudder_pos(animation = false, r = {-2, 0, 4.5}) annotation(
          Placement(visible = true, transformation(origin = {44, 30}, extent = {{5, 5}, {-5, -5}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression Ref annotation(
          Placement(visible = true, transformation(origin = {-25, 23}, extent = {{-4, -5}, {4, 5}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Propeller1Q propeller(Diameter = 2.5, AnimationForces = false) annotation(
          Placement(visible = true, transformation(origin = {20, 16}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Speed speed(phi(displayUnit = "rad")) annotation(
          Placement(visible = true, transformation(origin = {50, -2}, extent = {{7, -7}, {-7, 7}}, rotation = 0)));
        inner ShipSIM.Components.Environment environment(SeaDensity(displayUnit = "kg/m3")) annotation(
          Placement(visible = true, transformation(origin = {-3.5, 57.5}, extent = {{-10.5, -10.5}, {10.5, 10.5}}, rotation = 0)));
        ShipSIM.Components.Ship.ShipWind shipWind annotation(
          Placement(visible = true, transformation(origin = {85, -17}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        parameter ShipSIM.Records.WingProfile.NACA0018 NACA0018_Data annotation(
          Placement(visible = true, transformation(origin = {-2, 1}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
        Modelica.Blocks.Continuous.FirstOrder firstOrder(T = 2, initType = Modelica.Blocks.Types.Init.SteadyState, y_start = 96*(2*3.141592/60)) annotation(
          Placement(visible = true, transformation(origin = {49.5, -21.5}, extent = {{-5.5, -5.5}, {5.5, 5.5}}, rotation = 0)));
        Modelica.Blocks.Sources.TimeTable RPMtimeTable(table = [0, 96; 100, 96; 100.1, 80; 200, 80; 200.1, 100; 2000, 100]) annotation(
          Placement(visible = true, transformation(origin = {-77, -22}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
        Modelica.Blocks.Math.Gain gain(k = 2*Modelica.Constants.pi/60) annotation(
          Placement(visible = true, transformation(origin = {-27.5, -21.5}, extent = {{-5.5, -5.5}, {5.5, 5.5}}, rotation = 0)));
      equation
        connect(hidrodynamicXYY.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{75, 7}, {69, 7}, {69, 31}, {75, 31}}, color = {95, 95, 95}));
        connect(ShipAxis.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{55, 56}, {69, 56}, {69, 31}, {75, 31}}, color = {95, 95, 95}));
        connect(fixedShape.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{55, 43}, {69, 43}, {69, 31}, {75, 31}}, color = {95, 95, 95}));
        connect(fixedTranslation.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{57, 19}, {69, 19}, {69, 31}, {75, 31}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{49, 30}, {63, 30}, {63, 31}, {75, 31}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_b, rudder.frame_a) annotation(
          Line(points = {{39, 30}, {1, 30}, {1, 23}}, color = {95, 95, 95}));
        connect(shipModelTh.shipData, hidrodynamicXYY.shipData) annotation(
          Line(points = {{95.4, 24.4}, {101.4, 24.4}, {101.4, 14.4}, {95.4, 14.4}}));
        connect(propeller.frame_a, fixedTranslation.frame_b) annotation(
          Line(points = {{27, 18.8}, {36, 18.8}, {36, 19.6}, {45, 19.6}}, color = {95, 95, 95}));
        connect(propeller.flange, speed.flange) annotation(
          Line(points = {{27, 16}, {27, -5.5}, {43, -5.5}, {43, -2}}));
        connect(propeller.Propeller_flow_diameter, rudder.Propeller_flow_diameter) annotation(
          Line(points = {{12.93, 18.8}, {5.93, 18.8}}, color = {0, 0, 127}));
        connect(propeller.Propeller_speed, rudder.Propeller_speed) annotation(
          Line(points = {{12.93, 16}, {5.93, 16}}, color = {0, 0, 127}));
        connect(shipModelTh.frame_a, shipWind.frame_a) annotation(
          Line(points = {{75, 31}, {73, 31}, {73, -17}, {75, -17}}, color = {95, 95, 95}));
        connect(propeller.Wake_Fraction, rudder.Wake_Fraction) annotation(
          Line(points = {{13, 13.2}, {6, 13.2}}, color = {0, 0, 127}));
        connect(speed.w_ref, firstOrder.y) annotation(
          Line(points = {{58.4, -2}, {62.4, -2}, {62.4, -21.5}, {56.4, -21.5}}, color = {0, 0, 127}));
        connect(Ref.y, rudder.Rudder_Order) annotation(
          Line(points = {{-21, 23}, {-8, 23}}, color = {0, 0, 127}));
        connect(gain.y, firstOrder.u) annotation(
          Line(points = {{-21, -21}, {43, -21}}, color = {0, 0, 127}));
        connect(RPMtimeTable.y, gain.u) annotation(
          Line(points = {{-71, -22}, {-34, -22}, {-34, -21}}, color = {0, 0, 127}));
      protected
        annotation(
          experiment(StartTime = 0, StopTime = 5000, Tolerance = 1e-06, Interval = 0.2),
          Documentation(info = "<html><head></head><body>This example provides a basic construction of a maneuvering model where the following items are placed:<div><br><div>- Ship model: consist on a ship model for masses, inertia and floatation plus other model for Surge, Sway and Yaw movements.</div></div><div>- Visualizer: an axis frame and a box visualizer represent the local coordinates and the ship.</div><div>- Propulsion system: a propeller and rudder models, in addition with a constant speed shaft, provides the propulsion system model</div><div>- Control: A control that checks ship course (Yaw) and change the rudder order from 20º to -20º makes the logic of a zig-zag test</div></body></html>"),
          Diagram(graphics = {Rectangle(origin = {96, 9}, lineColor = {0, 255, 0}, extent = {{-25, 40}, {25, -40}}), Text(origin = {108, -6}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Rectangle(origin = {27, 2}, lineColor = {255, 0, 0}, extent = {{-40, 33}, {40, -33}}), Text(origin = {108, -6}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Text(origin = {1, -26}, textColor = {255, 0, 0}, extent = {{-11, 3}, {11, -3}}, textString = "Propulsion model"), Rectangle(origin = {45, 51}, lineColor = {255, 0, 255}, extent = {{-20, 14}, {20, -14}}), Text(origin = {34, 40}, textColor = {255, 0, 255}, extent = {{-7, 3}, {7, -3}}, textString = "Visualizer"), Rectangle(origin = {-52, -16}, lineColor = {85, 0, 255}, extent = {{-37, 53}, {37, -53}}), Text(origin = {-47, -5}, textColor = {85, 0, 255}, extent = {{-8, 2}, {8, -2}}, textString = "AutoPilot")}, coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {1, 1})),
          Icon(coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {10, 10})));
      end Test_Autopilot;
    end Maneuvering;

    package Sailing
      extends Modelica.Icons.ExamplesPackage;

      model FourWingSails
        extends Modelica.Icons.Example;
        ShipSIM.Components.Ship.ShipModelTh shipModelTh(CoG = {50.43, 0, 9}, ini_Vel = {7, 0, 0}) annotation(
          Placement(visible = true, transformation(origin = {12, -13}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Ship.HidrodynamicXYY hidrodynamicXYY annotation(
          Placement(visible = true, transformation(origin = {12, -37}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedFrame ShipAxis(color_y = {0, 180, 0}, color_z = {255, 0, 0}, diameter = 0.5, length = 30) annotation(
          Placement(visible = true, transformation(origin = {-23, 12}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape fixedShape(animation = true, height = 10, length = 100, shapeType = "modelica://ShipSIM/Resources/Data/Ship.dxf", width = 20) annotation(
          Placement(visible = true, transformation(origin = {-24, -1}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation(animation = false, r = {1, 0, 2}) annotation(
          Placement(visible = true, transformation(origin = {-22, -25}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        inner Modelica.Mechanics.MultiBody.World world(animateWorld = true, defaultN_to_m = 20000, defaultNm_to_m = 200000, enableAnimation = true, label2 = "z", n = {0, 0, -1}, nominalLength = 50) annotation(
          Placement(visible = true, transformation(origin = {-83, 53}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Rudder rudder(InitialRudderAngle = 0, wingData = wingDataRudder) annotation(
          Placement(transformation(origin = {-75, -29}, extent = {{-8, -8}, {8, 8}})));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Rudder_pos(animation = false, r = {-2, 0, 4.5}) annotation(
          Placement(visible = true, transformation(origin = {-29, -14}, extent = {{5, 5}, {-5, -5}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Speed speed(phi(displayUnit = "rad")) annotation(
          Placement(visible = true, transformation(origin = {-23, -46}, extent = {{7, -7}, {-7, 7}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression Rudder_order(y = -0.05) annotation(
          Placement(visible = true, transformation(origin = {-111.5, -19.5}, extent = {{-8.5, -6.5}, {8.5, 6.5}}, rotation = 0)));
        inner ShipSIM.Components.Environment environment(WindDirection = 0, WindSpeed = 15) annotation(
          Placement(visible = true, transformation(origin = {-105.5, 54.5}, extent = {{-11.5, -11.5}, {11.5, 11.5}}, rotation = 0)));
        ShipSIM.Components.Ship.ShipWind shipWind annotation(
          Placement(visible = true, transformation(origin = {12, -61}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Propeller4Q propeller4Q(PropModel = ShipSIM.Types.Propeller4Q.B4_100_1) annotation(
          Placement(visible = true, transformation(origin = {-54, -29}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression ShaftSpeed(y = 100*(2*3.141592/60)) annotation(
          Placement(visible = true, transformation(origin = {-61, -60}, extent = {{-22, -8}, {22, 8}}, rotation = 0)));
        parameter ShipSIM.Records.WingProfile.NACA0015 wingData annotation(
          Placement(visible = true, transformation(origin = {-1, 61}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
        ShipSIM.Components.AlternativePropulsion.WingSail wingSail2(InitialSailAngle = 40, wingData = wingData) annotation(
          Placement(visible = true, transformation(origin = {48, 36}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation SailPos3(animation = false, r = {60, 0, 18}) annotation(
          Placement(visible = true, transformation(origin = {64, 21}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation SailPos4(animation = false, r = {80, 0, 18}) annotation(
          Placement(visible = true, transformation(origin = {94, 21}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        ShipSIM.Components.AlternativePropulsion.WingSail wingSail1(InitialSailAngle = 40, wingData = wingData) annotation(
          Placement(visible = true, transformation(origin = {18, 36}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.AlternativePropulsion.WingSail wingSail4(InitialSailAngle = 40, wingData = wingData) annotation(
          Placement(visible = true, transformation(origin = {108, 36}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation SailPos2(animation = false, r = {40, 0, 18}) annotation(
          Placement(visible = true, transformation(origin = {34, 21}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation SailPos1(animation = false, r = {20, 0, 18}) annotation(
          Placement(visible = true, transformation(origin = {4, 21}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression realExpression(y = 40) annotation(
          Placement(visible = true, transformation(origin = {-21, 51}, extent = {{-5, -6}, {5, 6}}, rotation = 0)));
        ShipSIM.Components.AlternativePropulsion.WingSail wingSail3(InitialSailAngle = 40, wingData = wingData) annotation(
          Placement(visible = true, transformation(origin = {78, 36}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Ship.HidrodynamicZRP hidrodynamicZRP(AnimationForces = false, P_d = 1000000000000, R_d = 1000000000, Z_d = 1000000000) annotation(
          Placement(visible = true, transformation(origin = {46, -27}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        parameter Records.WingProfile.NACA0015 wingDataRudder annotation(
          Placement(visible = true, transformation(origin = {-112, -48}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      equation
        connect(hidrodynamicXYY.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{2, -37}, {-4, -37}, {-4, -13}, {2, -13}}, color = {95, 95, 95}));
        connect(ShipAxis.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{-18, 12}, {-4, 12}, {-4, -13}, {2, -13}}, color = {95, 95, 95}));
        connect(fixedShape.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{-18, -1}, {-4, -1}, {-4, -13}, {2, -13}}, color = {95, 95, 95}));
        connect(fixedTranslation.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{-16, -25}, {-4, -25}, {-4, -13}, {2, -13}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{-24, -14}, {-10, -14}, {-10, -13}, {2, -13}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_b, rudder.frame_a) annotation(
          Line(points = {{-34, -14}, {-72, -14}, {-72, -21}, {-73, -21}}, color = {95, 95, 95}));
        connect(shipModelTh.shipData, hidrodynamicXYY.shipData) annotation(
          Line(points = {{22.4, -19.6}, {28.4, -19.6}, {28.4, -29.6}, {22.4, -29.6}}));
        connect(shipModelTh.frame_a, shipWind.frame_a) annotation(
          Line(points = {{2, -13}, {0, -13}, {0, -61}, {2, -61}}, color = {95, 95, 95}));
        connect(fixedTranslation.frame_b, propeller4Q.frame_a) annotation(
          Line(points = {{-28, -25}, {-44, -25}}, color = {95, 95, 95}));
        connect(propeller4Q.flange, speed.flange) annotation(
          Line(points = {{-44, -29}, {-40, -29}, {-40, -46}, {-30, -46}}));
        connect(propeller4Q.Propeller_flow_diameter, rudder.Propeller_flow_diameter) annotation(
          Line(points = {{-64.1, -25}, {-65.55, -25}, {-65.55, -26}, {-67, -26}}, color = {0, 0, 127}));
        connect(propeller4Q.Propeller_speed, rudder.Propeller_speed) annotation(
          Line(points = {{-64.1, -29}, {-67, -29}}, color = {0, 0, 127}));
        connect(Rudder_order.y, rudder.Rudder_Order) annotation(
          Line(points = {{-102.15, -19.5}, {-102.15, -22}, {-83, -22}}, color = {0, 0, 127}));
        connect(ShaftSpeed.y, speed.w_ref) annotation(
          Line(points = {{-36.8, -60}, {-8.8, -60}, {-8.8, -46}, {-14.8, -46}}, color = {0, 0, 127}));
        connect(realExpression.y, wingSail4.Sail_Order) annotation(
          Line(points = {{-15.5, 51}, {91.5, 51}, {91.5, 30}, {98.5, 30}}, color = {0, 0, 127}));
        connect(realExpression.y, wingSail2.Sail_Order) annotation(
          Line(points = {{-15.5, 51}, {32.5, 51}, {32.5, 30}, {38.5, 30}}, color = {0, 0, 127}));
        connect(realExpression.y, wingSail3.Sail_Order) annotation(
          Line(points = {{-15.5, 51}, {61.5, 51}, {61.5, 30}, {68.5, 30}}, color = {0, 0, 127}));
        connect(realExpression.y, wingSail1.Sail_Order) annotation(
          Line(points = {{-15.5, 51}, {-10.5, 51}, {-10.5, 30}, {8.5, 30}}, color = {0, 0, 127}));
        connect(wingSail1.frame_a, SailPos1.frame_b) annotation(
          Line(points = {{18, 26}, {18, 21}, {10, 21}}, color = {95, 95, 95}));
        connect(wingSail2.frame_a, SailPos2.frame_b) annotation(
          Line(points = {{48, 26}, {47, 26}, {47, 21}, {40, 21}}));
        connect(wingSail3.frame_a, SailPos3.frame_b) annotation(
          Line(points = {{78, 26}, {78, 21}, {70, 21}}, color = {95, 95, 95}));
        connect(wingSail4.frame_a, SailPos4.frame_b) annotation(
          Line(points = {{108, 26}, {108, 21}, {100, 21}}, color = {95, 95, 95}));
        connect(shipModelTh.frame_a, SailPos1.frame_a) annotation(
          Line(points = {{2, -13}, {-4, -13}, {-4, 21}, {-2, 21}}, color = {95, 95, 95}));
        connect(shipModelTh.frame_a, SailPos2.frame_a) annotation(
          Line(points = {{2, -13}, {-4, -13}, {-4, 16}, {23, 16}, {23, 21}, {28, 21}}, color = {95, 95, 95}));
        connect(shipModelTh.frame_a, SailPos3.frame_a) annotation(
          Line(points = {{2, -13}, {-4, -13}, {-4, 14}, {52, 14}, {52, 21}, {58, 21}}, color = {95, 95, 95}));
        connect(shipModelTh.frame_a, SailPos4.frame_a) annotation(
          Line(points = {{2, -13}, {-4, -13}, {-4, 10}, {82, 10}, {82, 21}, {88, 21}}, color = {95, 95, 95}));
        connect(shipModelTh.frame_a, hidrodynamicZRP.frame_a) annotation(
          Line(points = {{2, -13}, {0, -13}, {0, -25}, {31, -25}, {31, -27}, {36, -27}}, color = {95, 95, 95}));
        connect(shipModelTh.shipData, hidrodynamicZRP.shipData) annotation(
          Line(points = {{22, -20}, {34, -20}, {34, -13}, {61, -13}, {61, -20}, {56, -20}}));
        connect(propeller4Q.Wake_Fraction, rudder.Wake_Fraction) annotation(
          Line(points = {{-64, -33}, {-67, -33}, {-67, -32}}, color = {0, 0, 127}));
        annotation(
          experiment(StartTime = 0, StopTime = 1000, Tolerance = 1e-06, Interval = 0.2),
          Documentation(info = "<html><head></head><body>This example provides a basic construction of a maneuvering model where the following items are placed:<div><br><div>- Ship model: consist on a ship model for masses, inertia and floatation plus other model for Surge, Sway and Yaw movements.</div></div><div>- Visualizer: an axis frame and a box visualizer represent the local coordinates and the ship.</div><div>- Propulsion system: a propeller and rudder models, in addition with a constant speed shaft, provides the propulsion system model</div><div>- Wingsails</div><div><br></div></body></html>"),
          Diagram(graphics = {Rectangle(origin = {33, -34}, lineColor = {0, 255, 0}, extent = {{-35, 39}, {35, -39}}), Text(origin = {35, -50}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Rectangle(origin = {-46, -40}, lineColor = {255, 0, 0}, extent = {{-40, 31}, {40, -31}}), Text(origin = {35, -50}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Text(origin = {-27, -66}, textColor = {255, 0, 0}, extent = {{-11, 3}, {11, -3}}, textString = "Propulsion model"), Rectangle(origin = {-28, 7}, lineColor = {255, 0, 255}, extent = {{-20, 14}, {20, -14}}), Text(origin = {-39, -4}, textColor = {255, 0, 255}, extent = {{-7, 3}, {7, -3}}, textString = "Visualizer")}, coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {1, 1})),
          Icon(coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {10, 10})));
      end FourWingSails;

      model FourWingSailsAH
        extends Modelica.Icons.Example;
        ShipSIM.Components.Ship.ShipModelTh shipModelTh(CoG = {50.43, 0, 9}, ini_Vel = {7, 0, 0}) annotation(
          Placement(visible = true, transformation(origin = {10, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Ship.HidrodynamicXYY hidrodynamicXYY annotation(
          Placement(visible = true, transformation(origin = {10, -36}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedFrame ShipAxis(color_y = {0, 180, 0}, color_z = {255, 0, 0}, diameter = 0.5, length = 30) annotation(
          Placement(visible = true, transformation(origin = {-25, 13}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape fixedShape(animation = true, height = 10, length = 100, shapeType = "modelica://ShipSIM/Resources/Data/Ship.dxf", width = 20) annotation(
          Placement(visible = true, transformation(origin = {-26, 0}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation(animation = false, r = {1, 0, 2}) annotation(
          Placement(visible = true, transformation(origin = {-24, -24}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        inner Modelica.Mechanics.MultiBody.World world(animateWorld = true, defaultN_to_m = 20000, defaultNm_to_m = 200000, enableAnimation = true, label2 = "z", n = {0, 0, -1}, nominalLength = 50) annotation(
          Placement(visible = true, transformation(origin = {-83, 53}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Rudder rudder(InitialRudderAngle = 0, wingData = wingDataRudder) annotation(
          Placement(transformation(origin = {-78, -27}, extent = {{-7, -7}, {7, 7}})));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Rudder_pos(animation = false, r = {-2, 0, 4.5}) annotation(
          Placement(visible = true, transformation(origin = {-31, -13}, extent = {{5, 5}, {-5, -5}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Speed speed(phi(displayUnit = "rad")) annotation(
          Placement(visible = true, transformation(origin = {-25, -45}, extent = {{7, -7}, {-7, 7}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression Rudder_order(y = -0.05) annotation(
          Placement(visible = true, transformation(origin = {-101.5, -19.5}, extent = {{-8.5, -6.5}, {8.5, 6.5}}, rotation = 0)));
        inner ShipSIM.Components.Environment environment(WindDirection = 0, WindSpeed = 15) annotation(
          Placement(visible = true, transformation(origin = {-105.5, 54.5}, extent = {{-11.5, -11.5}, {11.5, 11.5}}, rotation = 0)));
        ShipSIM.Components.Ship.ShipWind shipWind annotation(
          Placement(visible = true, transformation(origin = {10, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Propulsion.Propeller4Q propeller4Q(PropModel = ShipSIM.Types.Propeller4Q.B4_100_1) annotation(
          Placement(visible = true, transformation(origin = {-56, -28}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression ShaftSpeed(y = 100*(2*3.141592/60)) annotation(
          Placement(visible = true, transformation(origin = {-63, -59}, extent = {{-22, -8}, {22, 8}}, rotation = 0)));
        parameter ShipSIM.Records.WingProfile.NACA0015 wingData annotation(
          Placement(visible = true, transformation(origin = {-4.5, 63.5}, extent = {{-5.5, -5.5}, {5.5, 5.5}}, rotation = 0)));
        ShipSIM.Components.AlternativePropulsion.WingSail wingSail2(InitialSailAngle = 40, wingData = wingData) annotation(
          Placement(visible = true, transformation(origin = {46, 37}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation SailPos3(animation = false, r = {60, 0, 18}) annotation(
          Placement(visible = true, transformation(origin = {62, 22}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation SailPos4(animation = false, r = {80, 0, 18}) annotation(
          Placement(visible = true, transformation(origin = {92, 22}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        ShipSIM.Components.AlternativePropulsion.WingSail wingSail1(InitialSailAngle = 40, wingData = wingData) annotation(
          Placement(visible = true, transformation(origin = {16, 37}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.AlternativePropulsion.WingSail wingSail4(InitialSailAngle = 40, wingData = wingData) annotation(
          Placement(visible = true, transformation(origin = {106, 37}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation SailPos2(animation = false, r = {40, 0, 18}) annotation(
          Placement(visible = true, transformation(origin = {32, 22}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation SailPos1(animation = false, r = {20, 0, 18}) annotation(
          Placement(visible = true, transformation(origin = {2, 22}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression realExpression(y = 40) annotation(
          Placement(visible = true, transformation(origin = {-23, 52}, extent = {{-5, -6}, {5, 6}}, rotation = 0)));
        ShipSIM.Components.AlternativePropulsion.WingSail wingSail3(InitialSailAngle = 40, wingData = wingData) annotation(
          Placement(visible = true, transformation(origin = {76, 37}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Ship.HidrodynamicZRP hidrodynamicZRP(AnimationForces = false, P_d = -727379968, R_d = 1000000000, Z_d = 1000000000) annotation(
          Placement(visible = true, transformation(origin = {44, -26}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.AntiHeelingSystem.AntiHeeling antiheeling(B = shipModelTh.B, V_tk = 100, b = 4) annotation(
          Placement(visible = true, transformation(origin = {107, -14}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression Heel_Signal(y = shipModelTh.Heel*180/Modelica.Constants.pi) annotation(
          Placement(visible = true, transformation(origin = {78.5, -13.5}, extent = {{-10.5, -8.5}, {10.5, 8.5}}, rotation = 0)));
        ShipSIM.Components.AntiHeelingSystem.Tank tk_br(CoG_trans = -8, V = 100) annotation(
          Placement(visible = true, transformation(origin = {75, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.AntiHeelingSystem.Tank tk_er(CoG_trans = 8, V = 100) annotation(
          Placement(visible = true, transformation(origin = {94, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        parameter Records.WingProfile.NACA0015 wingDataRudder annotation(
          Placement(visible = true, transformation(origin = {-112, -48}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      equation
        connect(hidrodynamicXYY.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{0, -36}, {-6, -36}, {-6, -12}, {0, -12}}, color = {95, 95, 95}));
        connect(ShipAxis.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{-20, 13}, {-6, 13}, {-6, -12}, {0, -12}}, color = {95, 95, 95}));
        connect(fixedShape.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{-20, 0}, {-6, 0}, {-6, -12}, {0, -12}}, color = {95, 95, 95}));
        connect(fixedTranslation.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{-18, -24}, {-6, -24}, {-6, -12}, {0, -12}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{-26, -13}, {-12, -13}, {-12, -12}, {0, -12}}, color = {95, 95, 95}));
        connect(Rudder_pos.frame_b, rudder.frame_a) annotation(
          Line(points = {{-36, -13}, {-36, -12}, {-76, -12}, {-76, -20}}, color = {95, 95, 95}));
        connect(shipModelTh.shipData, hidrodynamicXYY.shipData) annotation(
          Line(points = {{20.4, -18.6}, {26.4, -18.6}, {26.4, -28.6}, {20.4, -28.6}}));
        connect(shipModelTh.frame_a, shipWind.frame_a) annotation(
          Line(points = {{0, -12}, {-2, -12}, {-2, -60}, {0, -60}}, color = {95, 95, 95}));
        connect(fixedTranslation.frame_b, propeller4Q.frame_a) annotation(
          Line(points = {{-30, -24}, {-46, -24}}, color = {95, 95, 95}));
        connect(propeller4Q.flange, speed.flange) annotation(
          Line(points = {{-46, -28}, {-42, -28}, {-42, -45}, {-32, -45}}));
        connect(propeller4Q.Propeller_flow_diameter, rudder.Propeller_flow_diameter) annotation(
          Line(points = {{-66, -24}, {-71, -24}}, color = {0, 0, 127}));
        connect(propeller4Q.Propeller_speed, rudder.Propeller_speed) annotation(
          Line(points = {{-66, -28}, {-66.55, -28}, {-66.55, -27}, {-71, -27}}, color = {0, 0, 127}));
        connect(Rudder_order.y, rudder.Rudder_Order) annotation(
          Line(points = {{-92, -19.5}, {-92, -20}, {-85, -20}}, color = {0, 0, 127}));
        connect(ShaftSpeed.y, speed.w_ref) annotation(
          Line(points = {{-38.8, -59}, {-10.8, -59}, {-10.8, -45}, {-16.8, -45}}, color = {0, 0, 127}));
        connect(realExpression.y, wingSail4.Sail_Order) annotation(
          Line(points = {{-17.5, 52}, {89.5, 52}, {89.5, 31}, {96.5, 31}}, color = {0, 0, 127}));
        connect(realExpression.y, wingSail2.Sail_Order) annotation(
          Line(points = {{-17.5, 52}, {30.5, 52}, {30.5, 31}, {36.5, 31}}, color = {0, 0, 127}));
        connect(realExpression.y, wingSail3.Sail_Order) annotation(
          Line(points = {{-17.5, 52}, {59.5, 52}, {59.5, 31}, {66.5, 31}}, color = {0, 0, 127}));
        connect(realExpression.y, wingSail1.Sail_Order) annotation(
          Line(points = {{-17.5, 52}, {-12.5, 52}, {-12.5, 31}, {6.5, 31}}, color = {0, 0, 127}));
        connect(wingSail1.frame_a, SailPos1.frame_b) annotation(
          Line(points = {{16, 27}, {16, 22}, {8, 22}}, color = {95, 95, 95}));
        connect(wingSail2.frame_a, SailPos2.frame_b) annotation(
          Line(points = {{46, 27}, {45, 27}, {45, 22}, {38, 22}}));
        connect(wingSail3.frame_a, SailPos3.frame_b) annotation(
          Line(points = {{76, 27}, {76, 22}, {68, 22}}, color = {95, 95, 95}));
        connect(wingSail4.frame_a, SailPos4.frame_b) annotation(
          Line(points = {{106, 27}, {106, 22}, {98, 22}}, color = {95, 95, 95}));
        connect(shipModelTh.frame_a, SailPos1.frame_a) annotation(
          Line(points = {{0, -12}, {-6, -12}, {-6, 22}, {-4, 22}}, color = {95, 95, 95}));
        connect(shipModelTh.frame_a, SailPos2.frame_a) annotation(
          Line(points = {{0, -12}, {-6, -12}, {-6, 17}, {21, 17}, {21, 22}, {26, 22}}, color = {95, 95, 95}));
        connect(shipModelTh.frame_a, SailPos3.frame_a) annotation(
          Line(points = {{0, -12}, {-6, -12}, {-6, 15}, {50, 15}, {50, 22}, {56, 22}}, color = {95, 95, 95}));
        connect(shipModelTh.frame_a, SailPos4.frame_a) annotation(
          Line(points = {{0, -12}, {-6, -12}, {-6, 11}, {80, 11}, {80, 22}, {86, 22}}, color = {95, 95, 95}));
        connect(shipModelTh.frame_a, hidrodynamicZRP.frame_a) annotation(
          Line(points = {{0, -12}, {-2, -12}, {-2, -24}, {29, -24}, {29, -26}, {34, -26}}, color = {95, 95, 95}));
        connect(shipModelTh.shipData, hidrodynamicZRP.shipData) annotation(
          Line(points = {{20.4, -18.6}, {31.4, -18.6}, {31.4, -11.6}, {57.4, -11.6}, {57.4, -18.6}, {54.4, -18.6}}));
        connect(antiheeling.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{107.2, -4.2}, {107.2, 6.8}, {0.2, 6.8}, {0.2, -12.2}}, color = {95, 95, 95}));
        connect(Heel_Signal.y, antiheeling.ship_heel) annotation(
          Line(points = {{90, -13.5}, {97, -13.5}, {97, -14}}, color = {0, 0, 127}));
        connect(antiheeling.ah_output, tk_br.ah_input) annotation(
          Line(points = {{117.2, -14}, {119.2, -14}, {119.2, -55}, {75.2, -55}, {75.2, -46}}, color = {0, 0, 127}, thickness = 0.5));
        connect(antiheeling.ah_output, tk_er.ah_input) annotation(
          Line(points = {{117.2, -14}, {119.2, -14}, {119.2, -55}, {94.2, -55}, {94.2, -46}}, color = {0, 0, 127}, thickness = 0.5));
        connect(propeller4Q.Wake_Fraction, rudder.Wake_Fraction) annotation(
          Line(points = {{-66, -32}, {-71, -32}, {-71, -30}}, color = {0, 0, 127}));
        annotation(
          experiment(StartTime = 0, StopTime = 1000, Tolerance = 1e-06, Interval = 0.2),
          Documentation(info = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">This example provides a basic construction of a maneuvering model where the following items are placed:</span><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br><div>- Ship model: consist on a ship model for masses, inertia and floatation plus other model for Surge, Sway and Yaw movements.</div></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">- Visualizer: an axis frame and a box visualizer represent the local coordinates and the ship.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">- Propulsion system: a propeller and rudder models, in addition with a constant speed shaft, provides the propulsion system model</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">- Wingsails</div><div>- Antiheeling tank system</div></body></html>"),
          Diagram(graphics = {Rectangle(origin = {28, -33}, lineColor = {0, 255, 0}, extent = {{-32, 39}, {32, -39}}), Text(origin = {33, -49}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Rectangle(origin = {-48, -39}, lineColor = {255, 0, 0}, extent = {{-40, 31}, {40, -31}}), Text(origin = {33, -49}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Text(origin = {-29, -65}, textColor = {255, 0, 0}, extent = {{-11, 3}, {11, -3}}, textString = "Propulsion model"), Rectangle(origin = {-30, 8}, lineColor = {255, 0, 255}, extent = {{-20, 14}, {20, -14}}), Text(origin = {-41, -3}, textColor = {255, 0, 255}, extent = {{-7, 3}, {7, -3}}, textString = "Visualizer"), Rectangle(origin = {92, -33}, lineColor = {170, 85, 0}, extent = {{-29, 39}, {29, -39}}), Text(origin = {80.5, -66}, textColor = {170, 85, 0}, extent = {{-10.5, 3}, {10.5, -3}}, textString = "Anti-Heeling")}, coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {1, 1})),
          Icon(coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {10, 10})));
      end FourWingSailsAH;
    end Sailing;

    package Electrical
      extends Modelica.Icons.ExamplesPackage;

      model Consumers
        extends Modelica.Icons.Example;
        Modelica.Blocks.Continuous.Integrator integrator annotation(
          Placement(visible = true, transformation(origin = {-14, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Real AveragePower;
        MiscSamples.Balance balance annotation(
          Placement(visible = true, transformation(origin = {-68, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      equation
        AveragePower = if time > 0 then integrator.y/time else 0;
        connect(balance.y, integrator.u) annotation(
          Line(points = {{-58, 18}, {-26, 18}, {-26, 20}}, color = {0, 0, 127}));
      protected
        annotation(
          experiment(StartTime = 0, StopTime = 50000, Tolerance = 1e-06, Interval = 0.2));
      end Consumers;
    end Electrical;

    package Engines
      extends Modelica.Icons.ExamplesPackage;

      model SimpleDieselEngineTest
        extends Modelica.Icons.Example;
        Modelica.Blocks.Sources.RealExpression realExpression(y = 1500) annotation(
          Placement(visible = true, transformation(origin = {-64, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Torque torque annotation(
          Placement(visible = true, transformation(origin = {62, 18}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sensors.MultiSensor multiSensor annotation(
          Placement(visible = true, transformation(origin = {26, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Sources.TimeTable timeTable(table = [0, -100; 100, -100; 101, -5000; 200, -5000; 201, -100; 10000, -100]) annotation(
          Placement(visible = true, transformation(origin = {100, 20}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        ShipSIM.Components.Machines.SimpleDieselEngine simpleDieselEngine annotation(
          Placement(visible = true, transformation(origin = {-18, 24}, extent = {{15, -10}, {-15, 10}}, rotation = 0)));
      equation
        connect(multiSensor.flange_b, torque.flange) annotation(
          Line(points = {{36, 20}, {52, 20}, {52, 18}}));
        connect(timeTable.y, torque.tau) annotation(
          Line(points = {{90, 20}, {74, 20}, {74, 18}}, color = {0, 0, 127}));
        connect(simpleDieselEngine.flange_a, multiSensor.flange_a) annotation(
          Line(points = {{-2, 20}, {16, 20}}));
        connect(simpleDieselEngine.RPM_demand, realExpression.y) annotation(
          Line(points = {{-32, 32}, {-40, 32}, {-40, 20}, {-52, 20}}, color = {0, 0, 127}));
        annotation(
          experiment(StartTime = 0, StopTime = 400, Tolerance = 1e-6, Interval = 0.01));
      end SimpleDieselEngineTest;
    end Engines;

    package Operations
      extends Modelica.Icons.ExamplesPackage;

      model CraneOperation
        extends Modelica.Icons.Example;
        ShipSIM.Components.Ship.ShipModelTh shipModelTh(CoG = {50.43, 0, 9}) annotation(
          Placement(visible = true, transformation(origin = {62, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Ship.HidrodynamicXYY hidrodynamicXYY annotation(
          Placement(visible = true, transformation(origin = {62, -6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedFrame ShipAxis(color_y = {0, 180, 0}, color_z = {255, 0, 0}, diameter = 0.5, length = 30) annotation(
          Placement(visible = true, transformation(origin = {27, 43}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape fixedShape(animation = true, height = 10, length = 100, shapeType = "modelica://ShipSIM/Resources/Data/Ship.dxf", width = 20) annotation(
          Placement(visible = true, transformation(origin = {26, 30}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
        inner Modelica.Mechanics.MultiBody.World world(animateWorld = true, defaultN_to_m = 2000, defaultNm_to_m = 20000, enableAnimation = true, label2 = "z", n = {0, 0, -1}, nominalLength = 50) annotation(
          Placement(visible = true, transformation(origin = {-84, 42}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape buoy(animation = false, color = {255, 0, 0}, height = 10, length = 10, r_shape = {300, 0, 0}, shapeType = "sphere", width = 10) annotation(
          Placement(visible = true, transformation(origin = {-62.5, 42.5}, extent = {{-5.5, -5.5}, {5.5, 5.5}}, rotation = 0)));
        inner ShipSIM.Components.Environment environment(WindDirection = 0, WindSpeed = 5) annotation(
          Placement(visible = true, transformation(origin = {-26.5, 44.5}, extent = {{-10.5, -10.5}, {10.5, 10.5}}, rotation = 0)));
        ShipSIM.Components.Ship.ShipWind shipWind annotation(
          Placement(visible = true, transformation(origin = {62, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.Machines.Crane crane(BoomInitialAngle = 90, BoomLength = 6, CableRotureStrenght = 500000, Cable_k = 200000, PedestalHeight = 2) annotation(
          Placement(visible = true, transformation(origin = {-41, -12}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation CranePos(animation = false, r = {50, 7, 15}) annotation(
          Placement(visible = true, transformation(origin = {19, -50}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.Body Weight(m = 2000, r_0(each fixed = true, start = {56, 7, 10.9019}), r_CM = {0, 0, 0}, sphereDiameter = 1) annotation(
          Placement(visible = true, transformation(origin = {-86.5, -14.5}, extent = {{6.5, -6.5}, {-6.5, 6.5}}, rotation = 0)));
        Modelica.Blocks.Sources.TimeTable timeTable_BOOM(table = [0, 90; 20, 90; 40, 45; 300, 45]) annotation(
          Placement(visible = true, transformation(origin = {-3, 0}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Blocks.Sources.TimeTable timeTable_PEDESTAL(table = [0, 0; 45, 0; 100, 90; 300, 90]) annotation(
          Placement(visible = true, transformation(origin = {-3, -30}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Blocks.Sources.TimeTable timeTable_CABLE(table = [0, 2; 5, 2; 20, 1; 100, 1; 200, 10; 300, 20]) annotation(
          Placement(visible = true, transformation(origin = {-69, 11}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      equation
        connect(hidrodynamicXYY.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{52, -6}, {46, -6}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(ShipAxis.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{32, 43}, {46, 43}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(fixedShape.frame_a, shipModelTh.frame_a) annotation(
          Line(points = {{32, 30}, {46, 30}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
        connect(shipModelTh.shipData, hidrodynamicXYY.shipData) annotation(
          Line(points = {{72, 11}, {78, 11}, {78, 1}, {72, 1}}));
        connect(world.frame_b, buoy.frame_a) annotation(
          Line(points = {{-78, 42}, {-73, 42}, {-73, 42.5}, {-68, 42.5}}));
        connect(shipModelTh.frame_a, shipWind.frame_a) annotation(
          Line(points = {{52, 18}, {50, 18}, {50, -30}, {52, -30}}, color = {95, 95, 95}));
        connect(shipModelTh.frame_a, CranePos.frame_a) annotation(
          Line(points = {{52, 18}, {37, 18}, {37, -50}, {29, -50}}));
        connect(CranePos.frame_b, crane.frame_a) annotation(
          Line(points = {{9, -50}, {-41, -50}, {-41, -22}}, color = {95, 95, 95}));
        connect(crane.frame_b, Weight.frame_a) annotation(
          Line(points = {{-51, -14}, {-51, -14.5}, {-80, -14.5}}, color = {95, 95, 95}));
        connect(timeTable_CABLE.y, crane.CableLength) annotation(
          Line(points = {{-58, 11}, {-51, 11}, {-51, -10}}, color = {0, 0, 127}));
        connect(timeTable_BOOM.y, crane.BoomSetAngle) annotation(
          Line(points = {{-14, 0}, {-31, 0}, {-31, -6}}, color = {0, 0, 127}));
        connect(timeTable_PEDESTAL.y, crane.PedestalSetAngle) annotation(
          Line(points = {{-14, -30}, {-31, -30}, {-31, -18}}, color = {0, 0, 127}));
      protected
        annotation(
          experiment(StartTime = 0, StopTime = 300, Tolerance = 1e-06, Interval = 0.1),
          Documentation(info = "<html><head></head><body>This example provides a basic operation of crane at sea.<br></body></html>"),
          Diagram(graphics = {Rectangle(origin = {73, -4}, lineColor = {0, 255, 0}, extent = {{-25, 40}, {25, -40}}), Text(origin = {85, -19}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Text(origin = {85, -19}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Rectangle(origin = {22, 38}, lineColor = {255, 0, 255}, extent = {{-20, 14}, {20, -14}}), Text(origin = {11, 27}, textColor = {255, 0, 255}, extent = {{-7, 3}, {7, -3}}, textString = "Visualizer")}, coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {1, 1})),
          Icon(coordinateSystem(extent = {{-125, -75}, {125, 75}}, grid = {10, 10})));
      end CraneOperation;
    end Operations;

    package DataProcessing
      extends Modelica.Icons.ExamplesPackage;

      model RainFlowTesting
        extends Modelica.Icons.Example;
        Modelica.Blocks.Noise.NormalNoise normalNoise(enableNoise = true, fixedLocalSeed = 1, mu = 3, samplePeriod = 1, sigma = 20, startTime = 0, useAutomaticLocalSeed = false, useGlobalSeed = false) annotation(
          Placement(visible = true, transformation(origin = {-74, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Continuous.SecondOrder secondOrder(D = 0.1, w = 5) annotation(
          Placement(visible = true, transformation(origin = {-38, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Components.DataProcessing.PeakSampler peakSampler annotation(
          Placement(visible = true, transformation(origin = {-4, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.Components.DataProcessing.RainflowCounter rainflowCounter(InitialRange = 0, FinalRange = 180, RangeIntervals = 10, InitialLevel = -30, FinalLevel = 30, LevelIntervals = 10) annotation(
          Placement(visible = true, transformation(origin = {34, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      equation
        connect(normalNoise.y, secondOrder.u) annotation(
          Line(points = {{-62, 6}, {-50, 6}}, color = {0, 0, 127}));
        connect(peakSampler.y, rainflowCounter.u) annotation(
          Line(points = {{8, 6}, {23, 6}}, color = {0, 0, 127}));
        connect(secondOrder.y, peakSampler.u) annotation(
          Line(points = {{-26, 6}, {-16, 6}}, color = {0, 0, 127}));
        annotation(
          experiment(StartTime = 0, StopTime = 200, Tolerance = 1e-06, Interval = 0.1),
          Documentation(info = "<html><head></head><body>Sample of the rainflow counting module</body></html>"));
      end RainFlowTesting;
    end DataProcessing;

    package HeatTransfer
      extends Modelica.Icons.ExamplesPackage;

      model CeramicDiskResistor_Test
        extends Modelica.Icons.Example;
        ShipSIM.Components.Others.HeatTransfer.CylinderTransient cylinderTransient(R = 0.0755, L = 0.889, k = 4, C = 2000000, T_start = 273.15 + 25 + 150, N = 10) annotation(
          Placement(transformation(origin = {-40, 20}, extent = {{-10, -10}, {10, 10}})));
        Modelica.Thermal.HeatTransfer.Sources.FixedTemperature fixedTemperature(T = 298.15) annotation(
          Placement(transformation(origin = {-74, 72}, extent = {{-10, -10}, {10, 10}})));
        Modelica.Thermal.HeatTransfer.Components.Convection convection annotation(
          Placement(transformation(origin = {-40, 48}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
        Modelica.Blocks.Sources.RealExpression realExpression(y = (cylinderTransient.Asur*2.6*(cylinderTransient.Tavg - fixedTemperature.T)^1.4)/(cylinderTransient.port_b.T - fixedTemperature.T)) annotation(
          Placement(transformation(origin = {-81, 47}, extent = {{-17, -5}, {17, 5}})));
        Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow fixedHeatFlow(Q_flow = 0) annotation(
          Placement(visible = true, transformation(origin = {-10, 20}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        ShipSIM.Components.Others.HeatTransfer.CylinderTransient NewcylinderTransient(C = 2000000, L = 0.889, N = 10, R = 0.0755, T_start = 273.15 + 25 + 150, k = 4, useInternalHeatPort = false) annotation(
          Placement(visible = true, transformation(origin = {66, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Components.Others.HeatTransfer.ConvectionFactors.ConvectionHorizontalCylinder convectionHorizontalCylinder(D = 0.0755*2, L = 0.889) annotation(
          Placement(transformation(origin = {40, 48}, extent = {{10, -10}, {-10, 10}}, rotation = -0)));
        Modelica.Blocks.Sources.RealExpression AirSpeed(y = 0) annotation(
          Placement(visible = true, transformation(origin = {22, 22}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Thermal.HeatTransfer.Components.BodyRadiation bodyRadiation(Gr = NewcylinderTransient.Asur) annotation(
          Placement(visible = true, transformation(origin = {48, 82}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      equation
        connect(cylinderTransient.port_b, convection.solid) annotation(
          Line(points = {{-41, 26}, {-41, 32}, {-40, 32}, {-40, 38}}, color = {191, 0, 0}));
        connect(fixedTemperature.port, convection.fluid) annotation(
          Line(points = {{-64, 72}, {-40, 72}, {-40, 58}}, color = {191, 0, 0}));
        connect(cylinderTransient.port_a, fixedHeatFlow.port) annotation(
          Line(points = {{-30, 20}, {-20, 20}}, color = {191, 0, 0}));
        connect(convection.Gc, realExpression.y) annotation(
          Line(points = {{-50, 48}, {-56, 48}, {-56, 47}, {-62, 47}}, color = {0, 0, 127}));
        connect(NewcylinderTransient.port_b, convectionHorizontalCylinder.solid) annotation(
          Line(points = {{66, 28}, {66, 48}, {50, 48}}, color = {191, 0, 0}));
        connect(convectionHorizontalCylinder.fluid, fixedTemperature.port) annotation(
          Line(points = {{30, 48}, {-2, 48}, {-2, 72}, {-64, 72}}, color = {191, 0, 0}));
        connect(AirSpeed.y, convectionHorizontalCylinder.u_inf) annotation(
          Line(points = {{33, 22}, {39.5, 22}, {39.5, 38}, {40, 38}}, color = {0, 0, 127}));
        connect(NewcylinderTransient.port_b, bodyRadiation.port_a) annotation(
          Line(points = {{66, 28}, {66, 82}, {58, 82}}, color = {191, 0, 0}));
        connect(bodyRadiation.port_b, fixedTemperature.port) annotation(
          Line(points = {{38, 82}, {0, 82}, {0, 72}, {-64, 72}}, color = {191, 0, 0}));
        annotation(
          uses(Modelica(version = "3.2.3"), ShipSIM(version = "1.6.0")),
          experiment(StartTime = 0, StopTime = 18000, Tolerance = 1e-06, Interval = 1),
          Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}})),
          Documentation(info = "<html><head></head><body>Validation of heat transients of a cylinder.</body></html>"));
      end CeramicDiskResistor_Test;
    end HeatTransfer;

    package SunIrradiation
      extends Modelica.Icons.ExamplesPackage;

      model TestIrradiation
        extends Modelica.Icons.Example;
        Modelica.Blocks.Sources.RealExpression realExpression(y = (90 - 23.529)*Modelica.Constants.pi/180) annotation(
          Placement(transformation(origin = {-107, 55}, extent = {{-25, 25}, {25, -25}})));
        Components.Others.Solar.SolarIrradiation solarIrradiation(Use_Real_Irradiance = false, startDay = 1, startMonth = 1, startYear = 2018, TimeZone = 0, fileName = "modelica://ShipSIM/Resources/Data/DatosSol2018-2020.txt", tableName = "datos", Calculation_on_Panel = true) annotation(
          Placement(transformation(origin = {-36, -12}, extent = {{-10, -10}, {10, 10}})));
        inner Modelica.Mechanics.MultiBody.World world(label2 = "z", n = {0, 0, -1}) annotation(
          Placement(transformation(origin = {16, 60}, extent = {{-10, -10}, {10, 10}})));
        Modelica.Mechanics.MultiBody.Visualizers.SignalArrow signalArrow annotation(
          Placement(transformation(origin = {62, 38}, extent = {{-10, -10}, {10, 10}})));
        Modelica.Blocks.Sources.RealExpression realExpression1(y = 0) annotation(
          Placement(transformation(origin = {-92, -16}, extent = {{-10, -10}, {10, 10}})));
        Components.Others.Solar.IrradiationOnPlane irradiationOnPlane annotation(
          Placement(transformation(origin = {22, -10}, extent = {{-10, -10}, {10, 10}})));
        Modelica.Blocks.Sources.RealExpression realExpression2[3](y = {0, -sin(realExpression.y), cos(realExpression.y)}) annotation(
          Placement(transformation(origin = {-37, -55}, extent = {{-23, -23}, {23, 23}})));
        Modelica.Mechanics.MultiBody.Visualizers.SignalArrow signalArrow1(color = {255, 0, 0}, animation = false) annotation(
          Placement(transformation(origin = {62, 4}, extent = {{-10, -10}, {10, 10}})));
        Components.Others.Solar.SunIrradianceMultibody sunIrradianceMultibody(Scale = 0.5, animation = true) annotation(
          Placement(transformation(origin = {91, -45}, extent = {{-11, -11}, {11, 11}})));
        Modelica.Mechanics.MultiBody.Joints.Revolute revolute(n = {1, 0, 0}, stateSelect = StateSelect.always, useAxisFlange = true) annotation(
          Placement(transformation(origin = {48, -76}, extent = {{-10, 10}, {10, -10}}, rotation = -0)));
        Modelica.Mechanics.Rotational.Sources.Position position(useSupport = true) annotation(
          Placement(transformation(origin = {20, -98}, extent = {{-10, -10}, {10, 10}})));
      equation
        signalArrow.r_head = solarIrradiation.SunVector/1000;
        signalArrow1.r_head = -realExpression2.y;
        connect(world.frame_b, signalArrow.frame_a) annotation(
          Line(points = {{26, 60}, {40, 60}, {40, 38}, {52, 38}}, color = {95, 95, 95}));
        connect(realExpression.y, solarIrradiation.Panelgamma) annotation(
          Line(points = {{-79.5, 55}, {-72, 55}, {-72, -6}, {-48, -6}}, color = {0, 0, 127}));
        connect(realExpression1.y, solarIrradiation.Panelazimuth) annotation(
          Line(points = {{-80, -16}, {-74, -16}, {-74, -18}, {-48, -18}}, color = {0, 0, 127}));
        connect(irradiationOnPlane.SunVector, solarIrradiation.SunVector) annotation(
          Line(points = {{12, -10}, {-24, -10}, {-24, -12}}, color = {0, 0, 127}, thickness = 0.5));
        connect(realExpression2.y, irradiationOnPlane.PlaneVector) annotation(
          Line(points = {{-12, -55}, {-2, -55}, {-2, -16}, {12, -16}}, color = {0, 0, 127}));
        connect(world.frame_b, signalArrow1.frame_a) annotation(
          Line(points = {{26, 60}, {36, 60}, {36, 4}, {52, 4}}));
        connect(solarIrradiation.SunVector, sunIrradianceMultibody.SunVector) annotation(
          Line(points = {{-24, -12}, {-8, -12}, {-8, -38}, {81, -38}}, color = {0, 0, 127}, thickness = 0.5));
        connect(world.frame_b, revolute.frame_a) annotation(
          Line(points = {{26, 60}, {42, 60}, {42, -62}, {20, -62}, {20, -76}, {38, -76}}, color = {95, 95, 95}));
        connect(revolute.frame_b, sunIrradianceMultibody.frame_a) annotation(
          Line(points = {{58, -76}, {92, -76}, {92, -56}, {91, -56}}, color = {95, 95, 95}));
        connect(position.support, revolute.support) annotation(
          Line(points = {{20, -108}, {22, -108}, {22, -110}, {42, -110}, {42, -86}}));
        connect(position.flange, revolute.axis) annotation(
          Line(points = {{30, -98}, {48, -98}, {48, -86}}));
        connect(realExpression.y, position.phi_ref) annotation(
          Line(points = {{-80, 56}, {-68, 56}, {-68, -98}, {8, -98}}, color = {0, 0, 127}));
        annotation(
          experiment(StartTime = 0, StopTime = 946938, Tolerance = 1e-06, Interval = 60),
  Documentation(info = "<html><head></head><body>Test of sun irradiation over a plate (Modelica.Mechanics.Multibody compatible)</body></html>"));
      end TestIrradiation;
    end SunIrradiation;
  end Examples;

  package Validations
    extends Modelica.Icons.ExamplesPackage;

    model Test_Propeller_POD
      extends Modelica.Icons.Example;
      ShipSIM.Components.Ship.ShipModelTh shipModelTh(CoG = {50.43, 0, 9}, ini_Vel = {7, 0, 0}) annotation(
        Placement(visible = true, transformation(origin = {62, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      ShipSIM.Components.Ship.HidrodynamicXYY hidrodynamicXYY annotation(
        Placement(visible = true, transformation(origin = {62, -6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedFrame ShipAxis(color_y = {0, 180, 0}, color_z = {255, 0, 0}, diameter = 0.5, length = 30) annotation(
        Placement(visible = true, transformation(origin = {27, 43}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedShape fixedShape(animation = true, height = 10, length = 100, shapeType = "modelica://ShipSIM/Resources/Data/Ship.dxf", width = 20) annotation(
        Placement(visible = true, transformation(origin = {26, 30}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation(animation = false, r = {1, 0, 2}) annotation(
        Placement(visible = true, transformation(origin = {28, 6}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
      inner Modelica.Mechanics.MultiBody.World world(animateWorld = true, defaultN_to_m = 20000, defaultNm_to_m = 200000, enableAnimation = true, label2 = "z", n = {0, 0, -1}, nominalLength = 50) annotation(
        Placement(visible = true, transformation(origin = {-84, 42}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
      ShipSIM.Components.Propulsion.Propeller1Q propeller(Ae_Ao = 1, Diameter = 2.5) annotation(
        Placement(visible = true, transformation(origin = {-3, 3}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Sources.Speed speed(phi(displayUnit = "rad")) annotation(
        Placement(visible = true, transformation(origin = {27, -15}, extent = {{7, -7}, {-7, 7}}, rotation = 0)));
      Modelica.Blocks.Sources.RealExpression ShaftSpeed(y = 135*(2*3.141592/60)) annotation(
        Placement(visible = true, transformation(origin = {-8, -28}, extent = {{-22, -8}, {22, 8}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedShape buoy(animation = false, color = {255, 0, 0}, height = 10, length = 10, r_shape = {300, 0, 0}, shapeType = "sphere", width = 10) annotation(
        Placement(visible = true, transformation(origin = {-62.5, 42.5}, extent = {{-5.5, -5.5}, {5.5, 5.5}}, rotation = 0)));
      inner ShipSIM.Components.Environment environment annotation(
        Placement(visible = true, transformation(origin = {-31, 49}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
      ShipSIM.Components.Ship.ShipWind shipWind annotation(
        Placement(visible = true, transformation(origin = {62, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      ShipSIM.Components.Ship.ShipModelTh shipModelTh1(CoG = {50.43, 0, 9}, ini_Vel = {7, 0, 0}) annotation(
        Placement(visible = true, transformation(origin = {54, -84}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedShape fixedShape1(animation = true, height = 10, length = 100, shapeType = "modelica://ShipSIM/Resources/Data/Ship.dxf", width = 20) annotation(
        Placement(visible = true, transformation(origin = {18, -72}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedFrame fixedFrame(color_y = {0, 180, 0}, color_z = {255, 0, 0}, diameter = 0.5, length = 30) annotation(
        Placement(visible = true, transformation(origin = {19, -59}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
      ShipSIM.Components.Ship.HidrodynamicXYY hidrodynamicXYY1 annotation(
        Placement(visible = true, transformation(origin = {54, -108}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation2(animation = false, r = {3, 0, 5}) annotation(
        Placement(visible = true, transformation(origin = {18, -91}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
      Modelica.Blocks.Sources.RealExpression realExpression1 annotation(
        Placement(transformation(origin = {-66, -91.5}, extent = {{-8, -5.5}, {8, 5.5}})));
      Modelica.Mechanics.Rotational.Sources.Speed speed1(phi(displayUnit = "rad")) annotation(
        Placement(visible = true, transformation(origin = {19, -117}, extent = {{7, -7}, {-7, 7}}, rotation = 0)));
      ShipSIM.Components.Ship.ShipWind shipWind1 annotation(
        Placement(visible = true, transformation(origin = {54, -132}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Sources.RealExpression realExpression2(y = 135*(2*3.141592/60)) annotation(
        Placement(visible = true, transformation(origin = {-16, -130}, extent = {{-22, -8}, {22, 8}}, rotation = 0)));
      Components.Propulsion.POD4Q pod4q(Ae_Ao = 1, Diameter = 2.5, P_D = 1, PropModel = ShipSIM.Types.Propeller4Q.B4_100_1, RotativeRelative = 0.990053, ThrustDeduction = 0.174095, WakeFraction = 0.435217) annotation(
        Placement(visible = true, transformation(origin = {-11, -101}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedFrame fixedFrame1(color_y = {0, 180, 0}, color_z = {255, 0, 0}, diameter = 0.5, length = 30) annotation(
        Placement(visible = true, transformation(origin = {13, -169}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation1(animation = false, r = {1, 0, 2}) annotation(
        Placement(visible = true, transformation(origin = {12, -201}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
      Modelica.Blocks.Sources.RealExpression realExpression4(y = 135*(2*3.141592/60)) annotation(
        Placement(visible = true, transformation(origin = {-22, -240}, extent = {{-22, -8}, {22, 8}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Sources.Speed speed2(phi(displayUnit = "rad")) annotation(
        Placement(visible = true, transformation(origin = {13, -227}, extent = {{7, -7}, {-7, 7}}, rotation = 0)));
      ShipSIM.Components.Ship.HidrodynamicXYY hidrodynamicXYY2 annotation(
        Placement(visible = true, transformation(origin = {48, -218}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedShape fixedShape2(animation = true, height = 10, length = 100, shapeType = "modelica://ShipSIM/Resources/Data/Ship.dxf", width = 20) annotation(
        Placement(visible = true, transformation(origin = {12, -182}, extent = {{6, -6}, {-6, 6}}, rotation = 0)));
      ShipSIM.Components.Ship.ShipModelTh shipModelTh2(CoG = {50.43, 0, 9}, ini_Vel = {7, 0, 0}) annotation(
        Placement(visible = true, transformation(origin = {48, -194}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      ShipSIM.Components.Ship.ShipWind shipWind2 annotation(
        Placement(visible = true, transformation(origin = {48, -242}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      ShipSIM.Components.Propulsion.Propeller4Q propeller4Q(Diameter = 2.5, PropModel = ShipSIM.Types.Propeller4Q.B4_100_1) annotation(
        Placement(visible = true, transformation(origin = {-18, -212}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(hidrodynamicXYY.frame_a, shipModelTh.frame_a) annotation(
        Line(points = {{52, -6}, {46, -6}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
      connect(ShipAxis.frame_a, shipModelTh.frame_a) annotation(
        Line(points = {{32, 43}, {46, 43}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
      connect(fixedShape.frame_a, shipModelTh.frame_a) annotation(
        Line(points = {{32, 30}, {46, 30}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
      connect(fixedTranslation.frame_a, shipModelTh.frame_a) annotation(
        Line(points = {{34, 6}, {46, 6}, {46, 18}, {52, 18}}, color = {95, 95, 95}));
      connect(shipModelTh.shipData, hidrodynamicXYY.shipData) annotation(
        Line(points = {{72, 11}, {78, 11}, {78, 1}, {72, 1}}));
      connect(propeller.frame_a, fixedTranslation.frame_b) annotation(
        Line(points = {{4, 5}, {13, 5}, {13, 5.8}, {22, 5.8}}, color = {95, 95, 95}));
      connect(propeller.flange, speed.flange) annotation(
        Line(points = {{4, 3}, {4, -18.5}, {20, -18.5}, {20, -15}}));
      connect(ShaftSpeed.y, speed.w_ref) annotation(
        Line(points = {{16.2, -28}, {41, -28}, {41, -15}, {35.2, -15}}, color = {0, 0, 127}));
      connect(world.frame_b, buoy.frame_a) annotation(
        Line(points = {{-78, 42}, {-73, 42}, {-73, 42.5}, {-68, 42.5}}));
      connect(shipModelTh.frame_a, shipWind.frame_a) annotation(
        Line(points = {{52, 18}, {50, 18}, {50, -30}, {52, -30}}, color = {95, 95, 95}));
      connect(fixedTranslation2.frame_a, shipModelTh1.frame_a) annotation(
        Line(points = {{24, -91}, {38, -91}, {38, -84}, {44, -84}}, color = {95, 95, 95}));
      connect(fixedFrame.frame_a, shipModelTh1.frame_a) annotation(
        Line(points = {{24, -59}, {38, -59}, {38, -84}, {44, -84}}, color = {95, 95, 95}));
      connect(shipModelTh1.frame_a, shipWind1.frame_a) annotation(
        Line(points = {{44, -84}, {42, -84}, {42, -132}, {44, -132}}, color = {95, 95, 95}));
      connect(realExpression2.y, speed1.w_ref) annotation(
        Line(points = {{8.2, -130}, {33, -130}, {33, -117}, {27.2, -117}}, color = {0, 0, 127}));
      connect(fixedShape1.frame_a, shipModelTh1.frame_a) annotation(
        Line(points = {{24, -72}, {38, -72}, {38, -84}, {44, -84}}, color = {95, 95, 95}));
      connect(hidrodynamicXYY1.frame_a, shipModelTh1.frame_a) annotation(
        Line(points = {{44, -108}, {38, -108}, {38, -84}, {44, -84}}, color = {95, 95, 95}));
      connect(shipModelTh1.shipData, hidrodynamicXYY1.shipData) annotation(
        Line(points = {{64.4, -90.6}, {70.4, -90.6}, {70.4, -100.6}, {64.4, -100.6}}));
      connect(fixedTranslation2.frame_b, pod4q.frame_a) annotation(
        Line(points = {{12, -91}, {-5, -91}}));
      connect(pod4q.flange, speed1.flange) annotation(
        Line(points = {{-9, -91}, {-9, -86}, {2, -86}, {2, -117}, {12, -117}}));
      connect(hidrodynamicXYY2.frame_a, shipModelTh2.frame_a) annotation(
        Line(points = {{38, -218}, {32, -218}, {32, -194}, {38, -194}}, color = {95, 95, 95}));
      connect(fixedFrame1.frame_a, shipModelTh2.frame_a) annotation(
        Line(points = {{18, -169}, {32, -169}, {32, -194}, {38, -194}}, color = {95, 95, 95}));
      connect(realExpression4.y, speed2.w_ref) annotation(
        Line(points = {{2.2, -240}, {27, -240}, {27, -227}, {21.2, -227}}, color = {0, 0, 127}));
      connect(shipModelTh2.frame_a, shipWind2.frame_a) annotation(
        Line(points = {{38, -194}, {36, -194}, {36, -242}, {38, -242}}, color = {95, 95, 95}));
      connect(shipModelTh2.shipData, hidrodynamicXYY2.shipData) annotation(
        Line(points = {{58.4, -200.6}, {64.8, -200.6}, {64.8, -210.2}, {58.8, -210.2}}));
      connect(fixedShape2.frame_a, shipModelTh2.frame_a) annotation(
        Line(points = {{18, -182}, {32, -182}, {32, -194}, {38, -194}}, color = {95, 95, 95}));
      connect(fixedTranslation1.frame_a, shipModelTh2.frame_a) annotation(
        Line(points = {{18, -201}, {32, -201}, {32, -194}, {38, -194}}, color = {95, 95, 95}));
      connect(speed2.flange, propeller4Q.flange) annotation(
        Line(points = {{6, -227}, {-1, -227}, {-1, -212}, {-8, -212}}));
      connect(fixedTranslation1.frame_b, propeller4Q.frame_a) annotation(
        Line(points = {{6, -201}, {-8, -201}, {-8, -208}}, color = {95, 95, 95}));
      connect(realExpression1.y, pod4q.POD_Order) annotation(
        Line(points = {{-57, -91.5}, {-21, -91.5}, {-21, -92}}, color = {0, 0, 127}));
      annotation(
        experiment(StartTime = 0, StopTime = 1000, Tolerance = 1e-06, Interval = 0.2),
        Documentation(info = "<html><head></head><body>This example provides a face to face comparison fron two ways of model the propeller: Kt and Kq Vs Ct and Cq (1Q Vs 4Q)<br></body></html>"),
        Diagram(graphics = {Rectangle(origin = {73, -4}, lineColor = {0, 255, 0}, extent = {{-25, 40}, {25, -40}}), Text(origin = {85, -19}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Rectangle(origin = {4, -9}, lineColor = {255, 0, 0}, extent = {{-40, 31}, {40, -31}}), Text(origin = {85, -19}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Text(origin = {23, -35}, textColor = {255, 0, 0}, extent = {{-11, 3}, {11, -3}}, textString = "Propulsion model"), Rectangle(origin = {22, 38}, lineColor = {255, 0, 255}, extent = {{-20, 14}, {20, -14}}), Text(origin = {11, 27}, textColor = {255, 0, 255}, extent = {{-7, 3}, {7, -3}}, textString = "Visualizer"), Text(origin = {15, -137}, textColor = {255, 0, 0}, extent = {{-11, 3}, {11, -3}}, textString = "Propulsion model"), Rectangle(origin = {65, -106}, lineColor = {0, 255, 0}, extent = {{-25, 40}, {25, -40}}), Rectangle(origin = {14, -64}, lineColor = {255, 0, 255}, extent = {{-20, 14}, {20, -14}}), Text(origin = {77, -121}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Text(origin = {3, -75}, textColor = {255, 0, 255}, extent = {{-7, 3}, {7, -3}}, textString = "Visualizer"), Text(origin = {77, -121}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Rectangle(origin = {-4, -111}, lineColor = {255, 0, 0}, extent = {{-40, 31}, {40, -31}}), Text(origin = {9, -247}, textColor = {255, 0, 0}, extent = {{-11, 3}, {11, -3}}, textString = "Propulsion model"), Text(origin = {-3, -185}, textColor = {255, 0, 255}, extent = {{-7, 3}, {7, -3}}, textString = "Visualizer"), Rectangle(origin = {8, -174}, lineColor = {255, 0, 255}, extent = {{-20, 14}, {20, -14}}), Text(origin = {71, -231}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model"), Rectangle(origin = {-10, -221}, lineColor = {255, 0, 0}, extent = {{-40, 31}, {40, -31}}), Rectangle(origin = {59, -216}, lineColor = {0, 255, 0}, extent = {{-25, 40}, {25, -40}}), Text(origin = {71, -231}, textColor = {0, 255, 0}, extent = {{-7, 3}, {7, -3}}, textString = "Ship model")}, coordinateSystem(extent = {{-125, -260}, {125, 75}}, grid = {1, 1})),
        Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, grid = {2, 2})));
    end Test_Propeller_POD;

    model PlateTransient_Test
      extends Modelica.Icons.Example;
      Modelica.Thermal.HeatTransfer.Sources.FixedTemperature fixedTemperature(T = 448.15) annotation(
        Placement(transformation(origin = {-74, 72}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Thermal.HeatTransfer.Components.Convection convection annotation(
        Placement(transformation(origin = {-40, 48}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      Modelica.Blocks.Sources.RealExpression realExpression(y = 1*100) annotation(
        Placement(transformation(origin = {-119, 38.92}, extent = {{-53, -19.08}, {53, 19.08}})));
      ShipSIM.Components.Others.HeatTransfer.PlateTransient plateTransient(Asur = 1, C = 2325*800, N = 30, T_start = 298.15, e = 0.050, k = 1, useInternalHeatPort = true) annotation(
        Placement(visible = true, transformation(origin = {-36, 14}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Thermal.HeatTransfer.Components.Convection convection1 annotation(
        Placement(visible = true, transformation(origin = {10, 46}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow fixedHeatFlow(Q_flow = 0) annotation(
        Placement(visible = true, transformation(origin = {-82, -18}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(fixedTemperature.port, convection.fluid) annotation(
        Line(points = {{-64, 72}, {-40, 72}, {-40, 58}}, color = {191, 0, 0}));
      connect(realExpression.y, convection.Gc) annotation(
        Line(points = {{-61, 39}, {-56.5, 39}, {-56.5, 48}, {-50, 48}}, color = {0, 0, 127}));
      connect(convection.solid, plateTransient.port_a) annotation(
        Line(points = {{-40, 38}, {-46, 38}, {-46, 14}}, color = {191, 0, 0}));
      connect(plateTransient.port_b, convection1.solid) annotation(
        Line(points = {{-26, 14}, {10, 14}, {10, 36}}, color = {191, 0, 0}));
      connect(convection1.fluid, fixedTemperature.port) annotation(
        Line(points = {{10, 56}, {10, 72}, {-64, 72}}, color = {191, 0, 0}));
      connect(realExpression.y, convection1.Gc) annotation(
        Line(points = {{-60, 38}, {-54, 38}, {-54, 32}, {0, 32}, {0, 46}}, color = {0, 0, 127}));
      connect(fixedHeatFlow.port, plateTransient.port_InternalHeat) annotation(
        Line(points = {{-72, -18}, {-36, -18}, {-36, 4}}, color = {191, 0, 0}));
      annotation(
        uses(Modelica(version = "3.2.3"), ShipSIM(version = "1.6.0")),
        experiment(StartTime = 0, StopTime = 600, Tolerance = 1e-06, Interval = 0.1),
        Diagram,
        Documentation(info = "<html><head></head><body><div>Validation of a plate dynamic heat transfer.</div>Example 16.10 of the book:<div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[ThSysEng]</td><td>Michael J. Moran, Howard N. Shapiro, Bruce R. Munson, David P. DeWitt, \"Introduction to Thermal Systems Engineering\", John Wiley &amp; Sons, Inc., 1st Edition, 2003</td></tr></tbody></table></div><div><br><div><br></div></div></body></html>"));
    end PlateTransient_Test;

    model CylinderTransient_Test
      extends Modelica.Icons.Example;
      Modelica.Thermal.HeatTransfer.Sources.FixedTemperature fixedTemperature(T = 313.15) annotation(
        Placement(transformation(origin = {-74, 72}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y = cylinderTransient.Asur*565) annotation(
        Placement(visible = true, transformation(origin = {-131, -19.08}, extent = {{-53, -19.08}, {53, 19.08}}, rotation = 0)));
      Modelica.Thermal.HeatTransfer.Components.Convection convection1 annotation(
        Placement(visible = true, transformation(origin = {-40, -18}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      Components.Others.HeatTransfer.CylinderTransient cylinderTransient(C = 3671171.171, L = 1, N = 10, R = 0.1, T_start = 1253.15, k = 16.3, useInternalHeatPort = false) annotation(
        Placement(visible = true, transformation(origin = {-40, -46}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(cylinderTransient.port_b, convection1.solid) annotation(
        Line(points = {{-40, -36}, {-40, -28}}, color = {191, 0, 0}));
      connect(realExpression1.y, convection1.Gc) annotation(
        Line(points = {{-72, -20}, {-50, -20}, {-50, -18}}, color = {0, 0, 127}));
      connect(convection1.fluid, fixedTemperature.port) annotation(
        Line(points = {{-40, -8}, {-66, -8}, {-66, 72}, {-64, 72}}, color = {191, 0, 0}));
      annotation(
        uses(Modelica(version = "3.2.3"), ShipSIM(version = "1.6.0")),
        experiment(StartTime = 0, StopTime = 3000, Tolerance = 1e-06, Interval = 0.1),
        Diagram,
        Documentation(info = "<html><head></head><body>Validation of the results for a transient heat transfer in a cylinder.<div>Example 4.3 of the book:</div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Chapman]</td><td>Alan J. Chapman, \"Heat Transfer\", McMillan Publishing Company, 4th Edition, 1984</td></tr></tbody></table></div><div><br><div><br></div></div></body></html>"));
    end CylinderTransient_Test;
    annotation(
      Icon(graphics = {Ellipse(origin = {-65, -17}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-25, 25}, {25, -25}}), Polygon(origin = {-66, -60}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, points = {{-8, 16}, {-18, -38}, {2, -14}, {22, -40}, {8, 16}, {8, 16}, {-8, 16}})}));
  end Validations;

  package Debugging "Debugging examples"
    annotation(
      Icon(graphics = {Ellipse(origin = {-54, 54}, fillPattern = FillPattern.Solid, extent = {{-12, 12}, {12, -12}}), Ellipse(origin = {-2, 3}, rotation = 45, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-56, 67}, {56, -67}}), Ellipse(origin = {-16, 44}, fillPattern = FillPattern.Solid, extent = {{-12, 12}, {12, -12}}), Ellipse(origin = {31, -9}, fillPattern = FillPattern.Solid, extent = {{-15, 15}, {15, -15}}), Ellipse(origin = {-3, -41}, fillPattern = FillPattern.Solid, extent = {{-7, 7}, {7, -7}}), Ellipse(origin = {-26, 0}, fillPattern = FillPattern.Solid, extent = {{-12, 12}, {12, -12}}), Line(origin = {-61, 67}, points = {{-3, 3}, {3, -3}}, thickness = 0.5), Line(origin = {-67.4992, 60.9569}, points = {{-3, 3}, {3, -3}}, thickness = 0.5), Line(origin = {-6, 74}, points = {{2, 10}, {0, -8}}, thickness = 0.5), Line(origin = {37, 59}, points = {{7, 9}, {-7, -9}}, thickness = 0.5), Line(origin = {62, 29}, points = {{-10, -5}, {12, 5}}, thickness = 0.5), Line(origin = {-91.2749, -32.2961}, rotation = 180, points = {{-12, -12}, {-32, -18}}, thickness = 0.5), Line(origin = {-48.275, -47.2961}, rotation = 180, points = {{7, 9}, {-7, -9}}, thickness = 0.5), Line(origin = {-18.5154, -78.8826}, points = {{-2, -1}, {4, 23}}, thickness = 0.5)}),
      Documentation(info = "<html><head></head><body>This section contains examples with errors to be debugged.</body></html>"));
  end Debugging;

  package Components "Library components"
    extends Modelica.Icons.Package;

    model Environment "Wind, currents and wave definition"
      //Main parameters
      parameter Modelica.SIunits.Density SeaDensity = 1025 "Seawater density [kg/m3]" annotation(
        Dialog(tab = "Main data"));
      parameter Modelica.SIunits.KinematicViscosity SeaKViscosity = 0.000001004 "Seawater kinematic viscosity [m2/s]" annotation(
        Dialog(tab = "Main data"));
      parameter Modelica.SIunits.Density AirDensity = 1.29 "Air density [kg/m3]" annotation(
        Dialog(tab = "Main data"));
      parameter Modelica.SIunits.KinematicViscosity AirKViscosity = 0.0000148 "Air kinematic viscosity [m2/s]" annotation(
        Dialog(tab = "Main data"));
      //Wind parameters
      parameter Real WindDirection = 0 "Direction where wind came from [degrees] [0=N (Y),90=E (X),180=S,270=W]" annotation(
        Dialog(tab = "Wind"));
      parameter Modelica.SIunits.Velocity WindSpeed = 0 "Wind speed [m/s]" annotation(
        Dialog(tab = "Wind"));
      parameter Real WindVector[3] = {-WindSpeed*Modelica.Math.sin(WindDirection*(Modelica.Constants.pi/180)), -WindSpeed*Modelica.Math.cos(WindDirection*(Modelica.Constants.pi/180)), 0} "Wind vector {X,Y,Z} World reference" annotation(
        Dialog(tab = "Wind"));
      //Current parameters
      parameter Real CurrentDirection = 0 "Direction where current came from [degrees] [0=N (Y),90=E (X),180=S,270=W]" annotation(
        Dialog(tab = "Current"));
      parameter Modelica.SIunits.Velocity CurrentSpeed = 0 "Current speed [m/s]" annotation(
        Dialog(tab = "Current"));
      parameter Real CurrentVector[3] = {-CurrentSpeed*Modelica.Math.sin(CurrentDirection*(Modelica.Constants.pi/180)), -CurrentSpeed*Modelica.Math.cos(CurrentDirection*(Modelica.Constants.pi/180)), 0} "Current vector {X,Y,Z} World reference" annotation(
        Dialog(tab = "Current"));
    equation

      annotation(
        defaultComponentPrefixes = "inner",
        defaultComponentName = "environment",
        missingInnerMessage = "No \"environment\" component is defined. A default environment
    component will be used.",
        Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Line(origin = {0, 20}, points = {{100, -20}, {50, 10}, {0, -20}, {-50, -50}, {-100, -20}}, smooth = Smooth.Bezier), Line(origin = {0, 10}, points = {{100, -20}, {50, 10}, {0, -20}, {-50, -50}, {-100, -20}}, color = {200, 200, 200}, smooth = Smooth.Bezier), Line(origin = {-61.6922, 79.8115}, rotation = 180, points = {{18, 0}, {-22, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {-61.836, 59.9733}, rotation = 180, points = {{18, 0}, {-22, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {-61.9797, 39.9914}, rotation = 180, points = {{18, 0}, {-12, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {-62.0908, 20.1532}, rotation = 180, points = {{18, 0}, {-2, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {58.12, -20.29}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {57.97, -40.13}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {57.97, -79.6347}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {58.12, -59.7947}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Text(textColor = {0, 0, 255}, extent = {{-150, 145}, {150, 105}}, textString = "%name"), Text(origin = {23, 74}, extent = {{-79, 10}, {79, -10}}, textString = "%WindSpeed"), Text(origin = {28, 45}, extent = {{-74, 9}, {74, -9}}, textString = "Dir: %WindDirection"), Text(origin = {-14, -73}, extent = {{-74, 9}, {74, -9}}, textString = "Dir: %CurrentDirection"), Text(origin = {-19, -44}, extent = {{-79, 10}, {79, -10}}, textString = "%CurrentSpeed")}),
        Diagram,
        Documentation(revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]</span><span style=\"font-size: 12px;\">&nbsp;(06/03/2023): Initial release</span></body></html>", info = "<html><head></head><body><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">Component (outer) to define the following environmental parameters:</font></p><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">- Sea and air density</font></p><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">- Wind speed and direction</font></p><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">- Current speed and direction</font></p><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">This component is mandatory for almost all the remain components of the library.</font></p><div class=\"htmlDoc\" style=\"white-space: normal; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\" style=\"font-size: 12px;\"><div><br></div><div><u>Limitations:</u></div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div><br></div></div><div class=\"htmlDoc\" style=\"font-size: 12px;\"><u>Further development:</u></div><div class=\"htmlDoc\" style=\"font-size: 12px;\">Implement wind profile</div><div class=\"htmlDoc\" style=\"font-size: 12px;\">Implement waves</div></div></pre></body></html>"));
    end Environment;

    package Ship "Components relative to whole ship model"
      model ShipModelTh "Simplified Ship Model"
        parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
          Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
        parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
          Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
        parameter Real Cb = 0.693 "Block Coefficient [-]" annotation(
          Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
        parameter Real Disp_Table[:, 2] = {{-2.5884e4, 0}, {1.2623e6, 1}, {4.0336e4, 2}} "Displacement Vs Mean draft curve [kg] (take care of water density)" annotation(
          Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
        parameter Real LCB_Table[:, 2] = {{4.9049e1, 0}, {1.7677, 1}, {-1.2278, 2}, {4.5593e-1, 3}, {-8.6574e-2, 4}, {7.7545e-3, 5}, {-2.6145e-4, 6}} "LCB Vs Mean Draft curve [m]" annotation(
          Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
        parameter Real TCB_Table[:, 2] = {{0, 0}} "TCB Vs Mean Draft curve [m]" annotation(
          Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
        parameter Real VCB_Table[:, 2] = {{1.463e-2, 0}, {5.0289e-1, 1}, {3.7673e-3, 2}} "VCB Vs Mean Draft curve [m]" annotation(
          Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
        parameter Real BMt_Table[:, 2] = {{2.63608e1, -8.78016e-1}} "BMt Vs Mean Draft curve [m]" annotation(
          Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
        parameter Real BMl_Table[:, 2] = {{4.93467e2, -7.47807e-1}} "BMl Vs Mean Draft curve [m]" annotation(
          Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
        parameter Modelica.SIunits.Mass Displacement = 5681200 "Displacement [kg]" annotation(
          Dialog(group = "Mass Properties"));
        parameter Modelica.SIunits.Length CoG[3] = {50.364, 0, 7} "Centre of Gravity (ship ref. sys.) {X,Y,Z} [m]" annotation(
          Dialog(group = "Mass Properties"));
        parameter Modelica.SIunits.Inertia I_xx = Displacement*(0.3557*B)^2 "X axis inertia (roll) [kg*m2]" annotation(
          Dialog(group = "Mass Properties"));
        parameter Modelica.SIunits.Inertia I_yy = Displacement*(0.2746*Lpp)^2 "Y axis inertia (Pitch) [kg*m2]" annotation(
          Dialog(group = "Mass Properties"));
        parameter Modelica.SIunits.Inertia I_zz = Displacement*(0.2739*Lpp)^2 "Z axis inertia (Yaw) [kg*m2]" annotation(
          Dialog(group = "Mass Properties"));
        parameter Modelica.SIunits.Length ini_Pos[3] = {0, 0, -4} "Initial position {X,Y,Z} [m]" annotation(
          Dialog(tab = "Start Values", group = "Initialization (World ref. sys.)"));
        parameter Modelica.SIunits.Angle ini_Ori[3] = {0, 0, 0} "Initial orientation {X,Y,Z} [rad]" annotation(
          Dialog(tab = "Start Values", group = "Initialization (World ref. sys.)"));
        parameter Modelica.SIunits.Velocity ini_Vel[3] = {0, 0, 0} "Initial speed {X,Y,Z} [m/s]" annotation(
          Dialog(tab = "Start Values", group = "Initialization (World ref. sys.)"));
        parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
          Dialog(tab = "Visualization", group = "3D Animation"));
        Modelica.Mechanics.MultiBody.Parts.Body ShipMass(I_11 = I_xx, I_22 = I_yy, I_33 = I_zz, angles_fixed = true, angles_start = ini_Ori, animation = false, m = Displacement, r_0(each fixed = true, start = ini_Pos), r_CM = CoG, v_0(each fixed = true, start = ini_Vel), w_0_fixed = true) annotation(
          Placement(visible = true, transformation(origin = {46, -4}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
          Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
        Modelica.SIunits.Angle Heel;
        Modelica.SIunits.Angle Trim;
        Modelica.SIunits.Angle Yaw;
        Modelica.SIunits.Velocity Surge;
        Modelica.SIunits.Velocity Sway;
        Modelica.SIunits.Velocity Heave;
        Real Draft;
        Real CoB[3];
        Real Disp;
        Real BMt;
        Real BMl;
        ShipSIM.SubComponents.VariableTranslation COB_pos annotation(
          Placement(visible = true, transformation(origin = {32, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Forces.WorldForce B_ForceWorld(N_to_m = Displacement*9.81/B, animation = AnimationForces, diameter = B/40) annotation(
          Placement(visible = true, transformation(origin = {66, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
        Modelica.Mechanics.MultiBody.Sensors.AbsoluteVelocity absoluteVelocity(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.frame_a) annotation(
          Placement(transformation(origin = {-18, -26}, extent = {{-10, -10}, {10, 10}})));
        Modelica.Mechanics.MultiBody.Sensors.AbsoluteAngularVelocity absoluteAngularVelocity(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.frame_a) annotation(
          Placement(visible = true, transformation(origin = {-60, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.SubComponents.VariableTranslation COF_pos annotation(
          Placement(transformation(origin = {-52, -26}, extent = {{-10, -10}, {10, 10}})));
        ShipSIM.Interfaces.ShipDataOutput shipData annotation(
          Placement(visible = true, transformation(origin = {100, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {104, -66}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        output Modelica.Blocks.Interfaces.RealOutput YawDeg "Ship heading in degrees" annotation(
          Placement(visible = true, transformation(origin = {74, -108}, extent = {{-14, -14}, {14, 14}}, rotation = -90), iconTransformation(origin = {62, -102}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
        Modelica.Mechanics.MultiBody.Sensors.AbsolutePosition absolutePositionOverGround(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.world) annotation(
          Placement(transformation(origin = {-16, -56}, extent = {{-10, -10}, {10, 10}})));
        Modelica.Mechanics.MultiBody.Sensors.AbsoluteVelocity absoluteVelocityOverGround(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.world) annotation(
          Placement(transformation(origin = {-16, -82}, extent = {{-10, -10}, {10, 10}})));
      protected
        Real Disp_aux[size(Disp_Table, 1)];
        Real LCB_aux[size(LCB_Table, 1)];
        Real TCB_aux[size(TCB_Table, 1)];
        Real VCB_aux[size(VCB_Table, 1)];
        Real BMt_aux[size(BMt_Table, 1)];
        Real BMl_aux[size(BMl_Table, 1)];
        Real P_s[3];
        Real P_f[3];
      public
      equation
//Calculate the depth of the points to obtain heel, trim and draft
        P_s[:] = frame_a.r_0 + Modelica.Mechanics.MultiBody.Frames.resolve1(frame_a.R, {0, -B, 0});
        P_f[:] = frame_a.r_0 + Modelica.Mechanics.MultiBody.Frames.resolve1(frame_a.R, {Lpp, 0, 0});
        Heel = Modelica.Math.atan((frame_a.r_0[3] - P_s[3])/B);
        Trim = Modelica.Math.atan((P_f[3] - frame_a.r_0[3])/Lpp);
        Draft = -(P_f[3] + frame_a.r_0[3])/2;
//Interpolate values from regression tables
        for i in 1:size(Disp_aux, 1) loop
          Disp_aux[i] = Disp_Table[i, 1]*Draft^Disp_Table[i, 2];
        end for;
        for i in 1:size(LCB_aux, 1) loop
          LCB_aux[i] = LCB_Table[i, 1]*Draft^LCB_Table[i, 2];
        end for;
        for i in 1:size(TCB_aux, 1) loop
          TCB_aux[i] = TCB_Table[i, 1]*Draft^TCB_Table[i, 2];
        end for;
        for i in 1:size(VCB_aux, 1) loop
          VCB_aux[i] = VCB_Table[i, 1]*Draft^VCB_Table[i, 2];
        end for;
        for i in 1:size(BMt_aux, 1) loop
          BMt_aux[i] = BMt_Table[i, 1]*Draft^BMt_Table[i, 2];
        end for;
        for i in 1:size(BMl_aux, 1) loop
          BMl_aux[i] = BMl_Table[i, 1]*Draft^BMl_Table[i, 2];
        end for;
        Disp = sum(Disp_aux[:]);
        BMt = sum(BMt_aux[:]);
        BMl = sum(BMl_aux[:]);
        CoB[1] = sum(LCB_aux[:]) - BMl*Modelica.Math.sin(Trim);
        CoB[2] = sum(TCB_aux[:]) - BMt*Modelica.Math.sin(Heel);
        CoB[3] = sum(VCB_aux[:]) + BMl*(1 - Modelica.Math.cos(Trim)) + BMt*(1 - Modelica.Math.cos(Heel));
        COB_pos.r_vect = CoB;
        B_ForceWorld.force = {0, 0, Disp*Modelica.Constants.g_n};
//Equations
        COF_pos.r_vect = {Lpp/2, 0, Draft/2} "Measure the speed on the point specified by the paper";
        der(Yaw) = absoluteAngularVelocity.w[3];
        Surge = absoluteVelocity.v[1];
        Sway = absoluteVelocity.v[2];
        Heave = absoluteVelocity.v[3];
        connect(frame_a, COB_pos.frame_a) annotation(
          Line(points = {{-100, 0}, {-26, 0}, {-26, 58}, {22, 58}}));
        connect(COB_pos.frame_b, B_ForceWorld.frame_b) annotation(
          Line(points = {{42, 58}, {66, 58}, {66, 48}}, color = {95, 95, 95}));
        connect(ShipMass.frame_a, frame_a) annotation(
          Line(points = {{36, -4}, {2.5, -4}, {2.5, 0}, {-100, 0}}));
        connect(absoluteAngularVelocity.frame_a, frame_a) annotation(
          Line(points = {{-70, 38}, {-82, 38}, {-82, 0}, {-100, 0}}, color = {95, 95, 95}));
        connect(COF_pos.frame_b, absoluteVelocity.frame_a) annotation(
          Line(points = {{-42, -26}, {-28, -26}}, color = {95, 95, 95}));
        connect(frame_a, COF_pos.frame_a) annotation(
          Line(points = {{-100, 0}, {-82, 0}, {-82, -26}, {-62, -26}}));
//Connect data
        shipData.Draft = Draft;
        shipData.Displacement = Disp;
        shipData.CoG = CoG;
        shipData.Angles = {Heel, Trim, Yaw};
        shipData.AngularSpeed = {der(Heel), der(Trim), der(Yaw)};
        shipData.LinearSpeed = {Surge, Sway, Heave};
        shipData.WorldSpeedOverGround = absoluteVelocityOverGround.v;
        shipData.WorldPosition = absolutePositionOverGround.r;
        YawDeg = -Yaw*180/Modelica.Constants.pi;
//Assert documentation
        assert(abs(Heel) < 0.35, "!W0001 [ShipModelTh] (" + getInstanceName() + "): Heel exceeds small movements theory for CoB position", level = AssertionLevel.warning);
        assert(abs(Trim) < 0.35, "!W0002 [ShipModelTh] (" + getInstanceName() + "): Trim exceeds small movements theory for CoB position", level = AssertionLevel.warning);
        assert(Draft > 0, "!W0003 [ShipModelTh] (" + getInstanceName() + "): Draft must be positive!", level = AssertionLevel.warning);
        connect(COF_pos.frame_b, absolutePositionOverGround.frame_a) annotation(
          Line(points = {{-42, -26}, {-38, -26}, {-38, -56}, {-26, -56}}, color = {95, 95, 95}));
        connect(COF_pos.frame_b, absoluteVelocityOverGround.frame_a) annotation(
          Line(points = {{-42, -26}, {-38, -26}, {-38, -82}, {-26, -82}}, color = {95, 95, 95}));
        annotation(
          Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Polygon(origin = {0, 3}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-56, 31}, {-56, 7}, {-78, 7}, {-78, -13}, {-62, -15}, {-56, -31}, {62, -31}, {70, -29}, {74, -25}, {76, -23}, {74, -19}, {70, -15}, {62, -13}, {78, 7}, {-42, 7}, {-42, 31}, {-56, 31}}), Line(origin = {-19.21, -5.26}, points = {{-52.1499, 33.1499}, {-52.1499, -22.8501}, {47.8501, -22.8501}}, arrow = {Arrow.Filled, Arrow.Filled}, arrowSize = 7), Line(origin = {76.23, -10.29}, points = {{-5.8536, 6.20711}, {16.1464, 6.20711}}), Line(origin = {80.3295, -6.61265}, points = {{-6, 0}, {8, 0}}), Line(origin = {82.0695, -9.45093}, points = {{-4, 0}, {4, 0}}), Line(origin = {-91.82, -9.66}, points = {{0.1464, 6.20711}, {12.1464, 6.20711}}), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Rectangle(origin = {-60, 66}, extent = {{-24, 18}, {24, -18}}, radius = 5), Text(origin = {-64, 92}, extent = {{-12, 8}, {12, -8}}, textString = "k"), Rectangle(origin = {-19, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Line(origin = {-19.08, -71.19}, points = {{-16.916, 3.19338}, {17.084, 3.19338}}), Line(origin = {-17.1554, -72.7022}, points = {{-16.916, 3.19338}, {-6.916, 3.19338}}), Line(origin = {-15.2309, -74.0769}, points = {{-16.916, 3.19338}, {-10.916, 3.19338}}), Text(origin = {-17, -76}, rotation = 90, extent = {{-5, -16}, {5, 0}}, textString = "8"), Text(origin = {46, 59}, extent = {{-70, 29}, {70, -29}}, textString = "Mass, Inertia, 
Floatation
Forces", horizontalAlignment = TextAlignment.Left), Text(origin = {-47, 74}, extent = {{-5, 10}, {5, -10}}, textString = "Z"), Text(origin = {-61, 58}, extent = {{-5, 10}, {5, -10}}, textString = "P"), Text(origin = {-75, 58}, extent = {{-5, 10}, {5, -10}}, textString = "R"), Text(origin = {165, 70}, extent = {{-55, 10}, {55, -10}}, textString = DynamicSelect("Heading", (String(YawDeg, "+.1f") + " ºdeg")), horizontalAlignment = TextAlignment.Left), Text(origin = {165, 50}, extent = {{-55, 10}, {55, -10}}, textString = DynamicSelect("SpeedOG", (String(Surge, "+.1f") + " m/s")), horizontalAlignment = TextAlignment.Left)}),
          Documentation(info = "<html><head></head><body><div><font face=\"MS Shell Dlg 2\">Ship model simplified to small movements from level trim loading condition.&nbsp;</font></div><div><font face=\"MS Shell Dlg 2\">The phisics behind this model uses level trim hydrostatics to obtain the center of buoyancy position and apply the displacement force.&nbsp;</font></div><div><font face=\"MS Shell Dlg 2\">Centre of buoyancy is corrected by heel and trim using the floatation area inertia properties.</font></div><div><font face=\"MS Shell Dlg 2\">Ship mass and inertia is indicated on the model by use of radii of gyration or absolute inertia moments about the centre of gravity and parallel to frame_a.</font></div><div><font face=\"MS Shell Dlg 2\">Water level is assumed to be at Z=0 vertical world coordinate.</font></div><div><br></div><div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div><u>Limitations:</u></div><div><br></div><div>Only small movements of heel and trim are implemented, capsizing or similar situations should arise simulation errors.&nbsp;</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><u><br></u></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">[Principles] Edward V. Lewis et al, \"Princiles of Naval Architecture\",&nbsp;</span><em style=\"font-family: 'MS Shell Dlg 2';\">SNAME</em><span style=\"font-family: 'MS Shell Dlg 2';\">, Second Revision, 1988</span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\">[<span style=\"background-color: rgb(255, 255, 255);\">ModMultibody</span>] \"The new Modelica MultiBody Library\", M. Otter, H. Elmqvist and S.E. Mattsson. Proceedings of the 3rd International Modelica Conference (2003)</div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div><u>Further development:</u></div></div></div></body></html>", revisions = "<html><head></head><body><div><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.6&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(15/03/2024): Added DynamicSelect for diagram animation</span></div><div><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.5&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(20/02/2024): Added speed and position in world coordinates (Speed Over Ground)</span></div><div><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.4&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(25/12/2023): Removed water depth connector. Assumed to be at Z=0 vertical world coordinate.</span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.3&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(06/05/2023): Added animation forces selector.</span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.2&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(01/03/2023): Added assert documentation</span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.1&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(14/02/2023): Renovated icon and integration of ship data connector</span></div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">&nbsp;(17/06/2022): Initial release</span></body></html>"),
          Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}})));
      end ShipModelTh;

      model HidrodynamicXYY "Hydrodinamic ship forces model"
        parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
          Dialog(group = "Hidrostatics Properties"));
        parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
          Dialog(group = "Hidrostatics Properties"));
        parameter Modelica.SIunits.Length Draft = 4 " Mean moulded draft [m]" annotation(
          Dialog(group = "Hidrostatics Properties"));
        parameter Real Cb = 0.693 "Ship block coefficient [-]" annotation(
          Dialog(group = "Hidrostatics Properties"));
        parameter Modelica.SIunits.Length Xg = 0.364 "Distance from Lpp/2 to CoG, positive fwd [m]" annotation(
          Dialog(group = "Hidrostatics Properties"));
        //Added Mass parameters
        parameter Real mx = 1/100*(0.398 + 11.97*Cb*(1 + 3.73*Draft/B) + 2.89*Cb*(Lpp/B)*(1 + 1.13*Draft/B) + 0.175*Cb*(1 + 0.54*Draft/B)*(Lpp/B)^2 - 1.107*(Lpp/B)*(Draft/B)) "Added Mass parameter X direction *(around 5%)" annotation(
          Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
        parameter Real my = (0.882 - 0.54*Cb*(1 - 1.6*Draft/B) - 0.156*(1 - 0.673*Cb)*Lpp/B + 0.826*(Draft/B)*(Lpp/B)*(1 - 0.678*Draft/B) - 0.638*Cb*(Draft/B)*(Lpp/B)*(1 - 0.669*Draft/B)) "Added Mass parameter Y direction" annotation(
          Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
        parameter Real Jz = (Lpp/100*(33 - 76.85*Cb*(1 - 0.784*Cb) + 3.43*(Lpp/B)*(1 - 0.63*Cb)))^2 "Added Mass parameter Yaw direction" annotation(
          Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
        //ERROR: on MANSIN use 1/100 instead of Lpp/100 !!"
        //Damping parameters
        parameter Real Resistance_Curve[:, 2] = {{9.1437e2, 3}, {-5.2863e3, 2}, {1.9657e4, 1}} "Resistance Vs Speed curve [N vs m/s]" annotation(
          Dialog(tab = "Resistance", group = "Resistance"));
        //X_Hull
        parameter Real X_vv = (1.15*Cb*B/Lpp - 0.18)*Draft/Lpp "Yoshimura and Masumoto (2011)" annotation(
          Dialog(tab = "Damping Parameters", group = "X_Hull"));
        parameter Real X_vvvv = (-6.68*Cb*B/Lpp + 1.1)*Draft/Lpp "Yoshimura and Masumoto (2011)" annotation(
          Dialog(tab = "Damping Parameters", group = "X_Hull"));
        parameter Real X_rr = (-0.0027 + 0.0076*Cb*Draft/B) "Lee and Shin (1998) *" annotation(
          Dialog(tab = "Damping Parameters", group = "X_Hull"));
        parameter Real X_vr = -0.117*my/100*(0.5 + Cb) "Lee and Shin (1998) *" annotation(
          Dialog(tab = "Damping Parameters", group = "X_Hull"));
        //Y_Hull
        parameter Real Y_v = (-Modelica.Constants.pi*(Draft/Lpp)^2*(1 + 0.4*Cb*B/Draft)) "Clarke et al. (1982)" annotation(
          Dialog(tab = "Damping Parameters", group = "Y_Hull"));
        parameter Real Y_vvv = (-0.6469*(1 - Cb)*(Draft/B) + 0.0027) "Lee and Shin (1998)" annotation(
          Dialog(tab = "Damping Parameters", group = "Y_Hull"));
        parameter Real Y_r = (-Modelica.Constants.pi*(Draft/Lpp)^2*(-0.32)) "Smitt (1970)" annotation(
          Dialog(tab = "Damping Parameters", group = "Y_Hull"));
        parameter Real Y_rrr = (-0.0233*Cb*Draft/B + 0.0063) "Lee and Shin (1998)" annotation(
          Dialog(tab = "Damping Parameters", group = "Y_Hull"));
        parameter Real Y_vrr = -(5.95*(1 - Cb)*Draft/B)*Draft/Lpp "Kijima et al. (1990a)" annotation(
          Dialog(tab = "Damping Parameters", group = "Y_Hull"));
        parameter Real Y_vvr = (1.5*Draft*Cb/B - 0.65)*Draft/Lpp "Kijima et al. (1990a)" annotation(
          Dialog(tab = "Damping Parameters", group = "Y_Hull"));
        //N_Hull
        parameter Real N_v = (-Modelica.Constants.pi*(Draft/Lpp)^2*(0.5 + 2.4*Draft/Lpp)) "Clarke et al. (1982)" annotation(
          Dialog(tab = "Damping Parameters", group = "N_Hull"));
        parameter Real N_vvv = (0.0348 - 0.5283*(1 - Cb)*Draft/B) "Lee and Shin (1998)" annotation(
          Dialog(tab = "Damping Parameters", group = "N_Hull"));
        parameter Real N_r = -Modelica.Constants.pi*(Draft/Lpp)^2*((1.3192 - 0.68228*Cb - 0.00019*(Lpp/Draft)^2)/Modelica.Constants.pi) "Khattab (1984)" annotation(
          Dialog(tab = "Damping Parameters", group = "N_Hull"));
        parameter Real N_rrr = (0.25*Cb*B/Lpp - 0.056)*(Draft/Lpp) "Yoshimura and Masumoto (2011)" annotation(
          Dialog(tab = "Damping Parameters", group = "N_Hull"));
        parameter Real N_vrr = ((0.5*Draft*Cb/B) - 0.05)*(Draft/Lpp) "Kijima et al. (1990a)" annotation(
          Dialog(tab = "Damping Parameters", group = "N_Hull"));
        parameter Real N_vvr = -(57.5*(Cb*B/Lpp)^2 - 18.4*(Cb*B/Lpp) + 1.6)*(Draft/Lpp) "Kijima et al. (1990a)" annotation(
          Dialog(tab = "Damping Parameters", group = "N_Hull"));
        //Animation
        parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
          Dialog(tab = "Visualization", group = "3D Animation"));
        //Components
        ShipSIM.SubComponents.VariableTranslation AddMass_CoF annotation(
          Placement(visible = true, transformation(origin = {-40, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque AddMass_ForceTorque(animation = false, forceColor = {255, 0, 0}, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b, torqueColor = {255, 0, 255}) annotation(
          Placement(visible = true, transformation(origin = {-2, 38}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        ShipSIM.Interfaces.ShipDataInput shipData annotation(
          Placement(visible = true, transformation(origin = {100, 62}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.SubComponents.VariableTranslation Damping_CoF annotation(
          Placement(visible = true, transformation(origin = {-42, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque Damping_ForceTorque(animation = AnimationForces, forceColor = {255, 0, 0}, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b, torqueColor = {255, 0, 255}) annotation(
          Placement(visible = true, transformation(origin = {-6, -20}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        //Variables
        Real v;
        Real r;
        Real U;
        Real NonDimXY;
        Real NonDimN;
        Real ResistancePower "Resistance power";
        Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
          Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
        ShipSIM.SubComponents.ApparentSpeedXY Damping_apparentSpeedXY annotation(
          Placement(visible = true, transformation(origin = {-12, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      protected
        outer ShipSIM.Components.Environment environment;
        Real Res_Curve[size(Resistance_Curve, 1)];
      equation
//Connection with currents
//
//ADDED MASS
//
        AddMass_CoF.r_vect = {shipData.CoG[1], shipData.CoG[2], shipData.Draft/2} "Added mass inertia center of forces";
// Equations obtained from: Mathematical Modeling of Inland Vessel Maneuverability Considering Rudder Hydrodynamics, Jialun Liu
        AddMass_ForceTorque.force[1] = -shipData.Displacement*(mx*der(Damping_apparentSpeedXY.SpeedLocal[1]) - my*Damping_apparentSpeedXY.SpeedLocal[2]*shipData.AngularSpeed[3]);
        AddMass_ForceTorque.force[2] = -shipData.Displacement*(my*der(Damping_apparentSpeedXY.SpeedLocal[2]) + mx*Damping_apparentSpeedXY.SpeedLocal[1]*shipData.AngularSpeed[3]);
        AddMass_ForceTorque.force[3] = 0;
        AddMass_ForceTorque.torque[1] = 0;
        AddMass_ForceTorque.torque[2] = 0;
        AddMass_ForceTorque.torque[3] = -shipData.Displacement*Jz*der(shipData.AngularSpeed[3]);
        connect(frame_a, AddMass_CoF.frame_a) annotation(
          Line(points = {{-100, 0}, {-86, 0}, {-86, 38}, {-50, 38}}));
        connect(AddMass_CoF.frame_b, AddMass_ForceTorque.frame_b) annotation(
          Line(points = {{-30, 38}, {-12, 38}}, color = {95, 95, 95}));
//
//DAMPING
//
// Equations obtained from: Taimuri "A 6-DoF maneuvering model for the rapid estimation of hydrodynamic actions in deep and shallow waters", Ocean Engineering 218 (2020)
// Connect apparent speed (current)
        Damping_apparentSpeedXY.WorldSpeed = environment.CurrentVector;
//Resistance Curve
        for i in 1:size(Res_Curve, 1) loop
          Res_Curve[i] = Resistance_Curve[i, 1]*abs(Damping_apparentSpeedXY.SpeedLocal[1])^Resistance_Curve[i, 2];
        end for;
//End
        Damping_CoF.r_vect = {Lpp/2, 0, shipData.Draft/2} "Centro de fuerzas de Damping";
//MMG model
//Variables
        U = Damping_apparentSpeedXY.ApparentSpeed "Velocidad";
        if noEvent((U^2) < 0.01) then
//Avoid division by zero
          NonDimXY = 0.5*environment.SeaDensity*0.01^2*Lpp^2 "non-dimensionalization for X and Y";
          NonDimN = 0.5*environment.SeaDensity*0.01^2*Lpp^3 "non-dimensionalization for Yaw";
          v = 0 "non-dimensional Sway";
          r = shipData.AngularSpeed[3]*Lpp/0.01 "non-dimensional Yaw";
        else
          NonDimXY = 0.5*environment.SeaDensity*U^2*Lpp^2 "non-dimensionalization for X and Y";
          NonDimN = 0.5*environment.SeaDensity*U^2*Lpp^3 "non-dimensionalization for Yaw";
          v = Damping_apparentSpeedXY.SpeedLocal[2]/U "non-dimensional Sway";
          r = shipData.AngularSpeed[3]*Lpp/U "non-dimensional Yaw";
        end if;
//Forces
        ResistancePower = Damping_ForceTorque.force[1]*Damping_apparentSpeedXY.SpeedLocal[1];
        Damping_ForceTorque.force[1] = (-1*sign(Damping_apparentSpeedXY.SpeedLocal[1])*sum(Res_Curve)) + NonDimXY*(X_vv*v^2 + X_vvvv*v^4 + X_rr*r^2 + X_vr*v*r);
        Damping_ForceTorque.force[2] = NonDimXY*(Y_v*v + Y_vvv*v^3 + Y_r*r + Y_rrr*r^3 + Y_vrr*v*r^2 + Y_vvr*v^2*r);
        Damping_ForceTorque.force[3] = 0;
        Damping_ForceTorque.torque[1] = 0;
        Damping_ForceTorque.torque[2] = 0;
        Damping_ForceTorque.torque[3] = NonDimN*(N_v*v + N_vvv*v^3 + N_r*r + N_rrr*r^3 + N_vrr*v*r^2 + N_vvr*v^2*r);
        connect(Damping_CoF.frame_b, Damping_ForceTorque.frame_b) annotation(
          Line(points = {{-32, -20}, {-16, -20}}, color = {95, 95, 95}));
        connect(frame_a, Damping_CoF.frame_a) annotation(
          Line(points = {{-100, 0}, {-86, 0}, {-86, -20}, {-52, -20}}));
        connect(Damping_CoF.frame_b, Damping_apparentSpeedXY.frame_a) annotation(
          Line(points = {{-32, -20}, {-30, -20}, {-30, -60}, {-22, -60}}, color = {95, 95, 95}));
        annotation(
          Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Rectangle(origin = {-60, 66}, extent = {{-24, 18}, {24, -18}}, radius = 5), Polygon(origin = {-70, 93}, lineThickness = 0.5, points = {{0, 3}, {-4, -5}, {4, -5}, {0, 3}}), Text(origin = {-56, 94}, extent = {{-8, 10}, {8, -10}}, textString = "m"), Text(origin = {-75, 74}, extent = {{-5, 10}, {5, -10}}, textString = "X"), Text(origin = {-6, 58}, textColor = {200, 200, 200}, extent = {{-14, 10}, {14, -10}}, textString = "P"), Text(origin = {-20, 58}, textColor = {200, 200, 200}, extent = {{-14, 10}, {14, -10}}, textString = "R"), Text(origin = {-5, 92}, extent = {{-5, 8}, {5, -8}}, textString = "D"), Text(origin = {-6, 74}, extent = {{-14, 10}, {14, -10}}, textString = "Y"), Rectangle(origin = {-6, 66}, extent = {{-24, 18}, {24, -18}}, radius = 5), Text(origin = {-20, 74}, extent = {{-14, 10}, {14, -10}}, textString = "X"), Text(origin = {8, 74}, textColor = {200, 200, 200}, extent = {{-14, 10}, {14, -10}}, textString = "Z"), Text(origin = {8, 58}, extent = {{-14, 10}, {14, -10}}, textString = "Y"), Polygon(origin = {7, 6}, rotation = 35, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-63, 20}, {-63, -20}, {25, -20}, {39, -18}, {47, -16}, {53, -14}, {59, -10}, {63, -4}, {64, 0}, {63, 4}, {59, 10}, {53, 14}, {47, 16}, {39, 18}, {25, 20}, {-63, 20}}), Line(origin = {32.1218, 51.7006}, rotation = 35, points = {{-53.6268, 17.0932}, {-52.1499, -22.8501}, {37.8554, -23.1764}}, arrow = {Arrow.Filled, Arrow.Filled}, arrowSize = 7), Line(origin = {2.82808, 3.00096}, points = {{-11.1708, 4.82918}, {-11.1708, 4.82918}, {-11.1708, 0.82918}, {-9.17082, -5.17082}, {-3.17082, -9.17082}, {2.82918, -9.17082}, {6.82918, -7.17082}, {8.82918, -5.17082}, {10.8292, -1.17082}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Rectangle(origin = {-19, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Line(origin = {-19.08, -71.19}, points = {{-16.916, 3.19338}, {17.084, 3.19338}}), Text(origin = {-17, -76}, rotation = 90, extent = {{-5, -16}, {5, 0}}, textString = "8"), Line(origin = {-17.1554, -72.7022}, points = {{-16.916, 3.19338}, {-6.916, 3.19338}}), Line(origin = {-15.2309, -74.0769}, points = {{-16.916, 3.19338}, {-10.916, 3.19338}}), Text(origin = {78, -47}, extent = {{-70, 25}, {70, -25}}, textString = "Hydrodyn.
Forces", horizontalAlignment = TextAlignment.Left), Text(origin = {-61, 74}, extent = {{-5, 10}, {5, -10}}, textString = "Y"), Text(origin = {-47, 74}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "Z"), Text(origin = {-75, 58}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "R"), Text(origin = {-61, 58}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "P"), Text(origin = {-47, 58}, extent = {{-5, 10}, {5, -10}}, textString = "Y")}),
          Documentation(info = "<html><head></head><body><div class=\"htmlDoc\"><div style=\"font-family: 'MS Shell Dlg 2';\">HidrodynamicXYY provides hidrodynamic forces of Surge (X) , Sway (Y) and Yaw (Y) based on MMG standard method for ship maneuvering predictions.</div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\">Current default equations for maneuvring parameters are based on empirical relations developed by various authors and referenced on [Jialun2020] and [Taimuri2020].</div><div style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-family: 'MS Shell Dlg 2';\">Empirical equations provided as default parameters are only adequate for medium and large single propeller and rudder ships.</div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><u><br></u></div><div>[Yasukawa2015]<span class=\"Apple-tab-span\" style=\"white-space: pre;\">	</span>Ghalib Taimuri et al, \"Introduction of MMG standard method for ship maneuvering predictions\", Journal of Marine Science and Technology, 20, 37-52, 2015, <a href=\"https://link.springer.com/article/10.1007/s00773-014-0293-y\">https://link.springer.com/article/10.1007/s00773-014-0293-y</a></div><div><u><br></u></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">[Jialun2020] Jialun Liu, \"Mathematical Modeling of Inland Vessel Maneuverability Considering Rudder Hydrodynamics\", Springer 2020,&nbsp;</span><a href=\"https://doi.org/10.1007/978-3-030-47475-1\" style=\"font-family: 'MS Shell Dlg 2';\">https://doi.org/10.1007/978-3-030-47475-1</a></div><div style=\"font-family: -webkit-standard;\"><br></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">[Taimuri2020] Ghalib Taimuri et al, \"A 6-DoF maneuvering model for the rapid estimation of hydrodynamic actions in deep and shallow waters\", Journal of Ocean Engineering, 2020,&nbsp;</span><a href=\"https://doi.org/10.1016/j.oceaneng.2020.108103\" style=\"font-family: 'MS Shell Dlg 2';\">https://doi.org/10.1016/j.oceaneng.2020.108103</a></div><div style=\"font-family: -webkit-standard;\"><br></div><div style=\"font-family: -webkit-standard;\">[<span style=\"background-color: rgb(255, 255, 255);\">ModMultibody</span>] \"The new Modelica MultiBody Library\", M. Otter, H. Elmqvist and S.E. Mattsson. Proceedings of the 3rd International Modelica Conference (2003)</div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div><font face=\"MS Shell Dlg 2\">mx, X_rr, X_vr factors need to be revised due differences detected during validation against [Taimuri2020]</font></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div><u>Further development:</u></div></div></body></html>", revisions = "<html><head></head><body><div>Rev. 1.1&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(06/05/2023): Added animation forces selector.</div><div><span style=\"font-size: 12px;\">Rev. 1.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(06/03/2023): Full support with sea current</span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.1&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(14/02/2023): First official release</span></div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(27/01/2023): Initial release</span></body></html>"));
      end HidrodynamicXYY;

      model HidrodynamicZRP "Hydrodinamic ship forces model"
        extends Modelica.Icons.UnderConstruction;
        parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
          Dialog(group = "Hidrostatics Properties"));
        //Added Mass parameters
        parameter Real mz = 0 "Added Mass parameter Z direction" annotation(
          Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
        parameter Real Jr = 0 "Added Mass parameter Roll direction" annotation(
          Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
        parameter Real Jp = 0 "Added Mass parameter Pitch direction" annotation(
          Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
        //Damping parameters
        parameter Real Z_d = 0 "Heave damping coeff." annotation(
          Dialog(tab = "Damping Parameters", group = "Heave"));
        parameter Real R_d = 0 "Roll damping coeff." annotation(
          Dialog(tab = "Damping Parameters", group = "Roll"));
        parameter Real P_d = 0 "Pitch damping coeff." annotation(
          Dialog(tab = "Damping Parameters", group = "Pitch"));
        //Animation
        parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
          Dialog(tab = "Visualization", group = "3D Animation"));
        //Components
        ShipSIM.SubComponents.VariableTranslation AddMass_CoF annotation(
          Placement(visible = true, transformation(origin = {-40, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque AddMass_ForceTorque(animation = false, forceColor = {255, 0, 0}, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b, torqueColor = {255, 0, 255}) annotation(
          Placement(visible = true, transformation(origin = {-2, 38}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        ShipSIM.Interfaces.ShipDataInput shipData annotation(
          Placement(visible = true, transformation(origin = {100, 62}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        ShipSIM.SubComponents.VariableTranslation Damping_CoF annotation(
          Placement(visible = true, transformation(origin = {-42, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque Damping_ForceTorque(animation = AnimationForces, forceColor = {255, 0, 0}, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b, torqueColor = {255, 0, 255}) annotation(
          Placement(visible = true, transformation(origin = {-6, -20}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        //Variables
        Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
          Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
        ShipSIM.SubComponents.ApparentSpeedXY Damping_apparentSpeedXY annotation(
          Placement(visible = true, transformation(origin = {-12, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      protected
        outer ShipSIM.Components.Environment environment;
      equation
//Connection with currents
//
//ADDED MASS
//
        AddMass_CoF.r_vect = {shipData.CoG[1], shipData.CoG[2], shipData.Draft/2} "Added mass inertia center of forces";
// Equations obtained from: Mathematical Modeling of Inland Vessel Maneuverability Considering Rudder Hydrodynamics, Jialun Liu
        AddMass_ForceTorque.force[1] = 0;
        AddMass_ForceTorque.force[2] = 0;
        AddMass_ForceTorque.force[3] = -shipData.Displacement*(mz*der(shipData.LinearSpeed[3]));
        AddMass_ForceTorque.torque[1] = -shipData.Displacement*Jr*der(shipData.AngularSpeed[1]);
        AddMass_ForceTorque.torque[2] = -shipData.Displacement*Jp*der(shipData.AngularSpeed[2]);
        AddMass_ForceTorque.torque[3] = 0;
        connect(frame_a, AddMass_CoF.frame_a) annotation(
          Line(points = {{-100, 0}, {-86, 0}, {-86, 38}, {-50, 38}}));
        connect(AddMass_CoF.frame_b, AddMass_ForceTorque.frame_b) annotation(
          Line(points = {{-30, 38}, {-12, 38}}, color = {95, 95, 95}));
//
//DAMPING
//
// Connect apparent speed (current)
        Damping_apparentSpeedXY.WorldSpeed = environment.CurrentVector;
//End
        Damping_CoF.r_vect = {Lpp/2, 0, shipData.Draft/2} "Centro de fuerzas de Damping";
//Variables
//Forces
        Damping_ForceTorque.force[1] = 0;
        Damping_ForceTorque.force[2] = 0;
        Damping_ForceTorque.force[3] = -sign(shipData.LinearSpeed[3])*Z_d*shipData.LinearSpeed[3]^2;
        Damping_ForceTorque.torque[1] = -sign(shipData.AngularSpeed[1])*R_d*shipData.AngularSpeed[1]^2;
        Damping_ForceTorque.torque[2] = -sign(shipData.AngularSpeed[1])*R_d*shipData.AngularSpeed[2]^2;
        Damping_ForceTorque.torque[3] = 0;
        connect(Damping_CoF.frame_b, Damping_ForceTorque.frame_b) annotation(
          Line(points = {{-32, -20}, {-16, -20}}, color = {95, 95, 95}));
        connect(frame_a, Damping_CoF.frame_a) annotation(
          Line(points = {{-100, 0}, {-86, 0}, {-86, -20}, {-52, -20}}));
        connect(Damping_CoF.frame_b, Damping_apparentSpeedXY.frame_a) annotation(
          Line(points = {{-32, -20}, {-30, -20}, {-30, -60}, {-22, -60}}, color = {95, 95, 95}));
        annotation(
          Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Rectangle(origin = {-60, 66}, extent = {{-24, 18}, {24, -18}}, radius = 5), Polygon(origin = {-70, 93}, lineThickness = 0.5, points = {{0, 3}, {-4, -5}, {4, -5}, {0, 3}}), Text(origin = {-56, 94}, extent = {{-8, 10}, {8, -10}}, textString = "m"), Text(origin = {-75, 74}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "X"), Text(origin = {-5, 92}, extent = {{-5, 8}, {5, -8}}, textString = "D"), Rectangle(origin = {-6, 66}, extent = {{-24, 18}, {24, -18}}, radius = 5), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Rectangle(origin = {-19, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Line(origin = {-19.08, -71.19}, points = {{-16.916, 3.19338}, {17.084, 3.19338}}), Text(origin = {-17, -76}, rotation = 90, extent = {{-5, -16}, {5, 0}}, textString = "8"), Line(origin = {-17.1554, -72.7022}, points = {{-16.916, 3.19338}, {-6.916, 3.19338}}), Line(origin = {-15.2309, -74.0769}, points = {{-16.916, 3.19338}, {-10.916, 3.19338}}), Text(origin = {78, -47}, extent = {{-70, 25}, {70, -25}}, textString = "Hydrodyn.
    Forces", horizontalAlignment = TextAlignment.Left), Text(origin = {-61, 74}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "Y"), Text(origin = {-47, 74}, extent = {{-5, 10}, {5, -10}}, textString = "Z"), Text(origin = {-75, 58}, extent = {{-5, 10}, {5, -10}}, textString = "R"), Text(origin = {-61, 58}, extent = {{-5, 10}, {5, -10}}, textString = "P"), Text(origin = {-47, 58}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "Y"), Text(origin = {-21, 58}, extent = {{-5, 10}, {5, -10}}, textString = "R"), Text(origin = {-21, 74}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "X"), Text(origin = {7, 74}, extent = {{-5, 10}, {5, -10}}, textString = "Z"), Text(origin = {7, 58}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "Y"), Text(origin = {-7, 58}, extent = {{-5, 10}, {5, -10}}, textString = "P"), Text(origin = {-7, 74}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "Y"), Rectangle(origin = {0, 6}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-44, 28}, {44, -28}}, radius = 10), Line(origin = {70.02, 6.07}, points = {{-25, 0}, {-8, 10}, {8, -10}, {25, 0}}, smooth = Smooth.Bezier), Line(origin = {-69.34, 5.68}, points = {{-25, 0}, {-8, -10}, {8, 10}, {25, 0}}, smooth = Smooth.Bezier)}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
          Documentation(info = "<html><head></head><body><div class=\"htmlDoc\"><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div><u>Further development:</u></div></div></body></html>", revisions = "<html><head></head><body><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0 (xx/xx/2023): Initial release</span></div></body></html>"));
      end HidrodynamicZRP;

      model ShipWind "Wind model of a ship"
        parameter Modelica.SIunits.Length Loa = 100 "Length over all [m]" annotation(
          Dialog(group = "Hidrostatics Properties"));
        parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
          Dialog(group = "Hidrostatics Properties"));
        parameter Modelica.SIunits.Length Draft = 4 " Mean moulded draft [m]" annotation(
          Dialog(group = "Hidrostatics Properties"));
        parameter Modelica.SIunits.Area A_T = 316 "Transverse projected wind area [m2]" annotation(
          Dialog(tab = "Wind area properties", group = "Windage area properties"));
        parameter Modelica.SIunits.Area A_L = 1337 "Lateral projected wind area [m2]" annotation(
          Dialog(tab = "Wind area properties", group = "Windage area properties"));
        parameter Modelica.SIunits.Area A_0D = 451 "Lateral projected wind area of superstructure (all) [m2]" annotation(
          Dialog(tab = "Wind area properties", group = "Windage area properties"));
        parameter Modelica.SIunits.Area A_ss = 451 "Lateral projected wind area of aft superstructure [m2]" annotation(
          Dialog(tab = "Wind area properties", group = "Windage area properties"));
        parameter Modelica.SIunits.Length C = 0.85 "Distance from midship section to center of lateral projected wind area (positive forward) [m]" annotation(
          Dialog(tab = "Wind area properties", group = "Windage area properties"));
        parameter Modelica.SIunits.Length C_BR = 4.6 "Distance from midship section to center of A_ss (positive forward) [m]" annotation(
          Dialog(tab = "Wind area properties", group = "Windage area properties"));
        parameter Modelica.SIunits.Length H_BR = 17.5 "Height to top superstructure from waterline (Bridge) [m]" annotation(
          Dialog(tab = "Wind area properties", group = "Windage area properties"));
        parameter Modelica.SIunits.Length H_C = 6.71 "Height to center of lateral project wind area from waterline [m]" annotation(
          Dialog(tab = "Wind area properties", group = "Windage area properties"));
        parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
          Dialog(tab = "Visualization", group = "3D Animation"));
        Real Cx;
        Real Cy;
        Real Cn;
        Modelica.SIunits.Angle phi "Angle of attack";
        Real q "1/2 rho V^2";
        Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
          Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation COF_pos(animation = false, r = {Loa/2, 0, H_C + Draft}) annotation(
          Placement(visible = true, transformation(origin = {-38, 52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque Wind_ForceTorque(animation = AnimationForces, forceColor = {0, 255, 0}, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b, torqueColor = {0, 255, 0}) annotation(
          Placement(visible = true, transformation(origin = {24, 52}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
          Placement(visible = true, transformation(origin = {26, -28}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      protected
        outer ShipSIM.Components.Environment environment;
        parameter Real X_0 = -0.33 + 0.293*B*H_BR/A_T + 0.0193*C/H_C + 0.682*A_0D/Loa^2;
        parameter Real X_1 = -1.353 + 1.7*A_L/(Loa*B) + 2.87*Loa*H_C/A_L - 0.463*Loa*H_BR/A_L - 0.57*A_0D/A_L - 6.64*A_T/(Loa*B) - 0.0123*(A_T/(Loa^2))^(-1) + 0.0202*(H_C/Loa)^(-1);
        parameter Real X_3 = 0.83 - 0.413*(Loa*H_BR/A_L)^(-1) - 0.0827*A_L/A_T - 0.563*Loa*H_C/A_L + 0.804*A_0D/A_L - 5.67*A_0D/(Loa^2) - 0.0401*C/H_C - 0.132*C_BR/Loa;
        parameter Real X_5 = -0.0372 - 0.0075*(A_0D/A_L)^(-1) - 0.103*C_BR/Loa + 0.0921*A_L/(Loa*B);
        parameter Real Y_1 = 0.684 + 0.717*C_BR/Loa - 3.22*C/Loa + 0.0281*(A_0D/A_L)^(-1) + 0.0661*C/H_C + 0.298*(B*H_BR/A_T)^(-1);
        parameter Real Y_3 = -0.4 + 0.282*A_L/(Loa*B) + 0.307*Loa*H_C/A_L + 0.0519*C_BR/Loa + 0.0526*(H_BR/B)^(-1) - 0.0814*A_0D/A_L + 0.0582*(B*H_BR/A_T)^(-1);
        parameter Real Y_5 = 0.122 - 0.166*A_L/(Loa*B) - 0.0054*(H_BR/Loa)^(-1) - 0.0481*C_BR/Loa - 0.0136*(A_T/B^2)^(-1) + 0.0864*C/Loa - 0.0297*C_BR/Loa;
        parameter Real N_1 = 0.299 + 1.71*C/Loa + 0.183*Loa*H_C/A_L - 1.09*A_T/A_L - 0.0442*C/H_C - 0.289*A_L/(Loa*B) + 4.24*A_T/(Loa^2) - 0.0646*(B^2)/A_T + 0.0306*C_BR/Loa;
        parameter Real N_2 = 0.117 + 0.123*C_BR/Loa - 0.323*C/Loa + 0.0041*A_L/A_0D - 0.166*A_T/(B^2) - 0.0109*Loa/H_BR + 0.174*A_T/(B*H_BR) + 0.214*A_L/(Loa*B) - 1.06*A_L/(Loa^2);
        parameter Real N_3 = 0.023 + 0.0385*C_BR/Loa - 0.0339*A_T/(B*H_BR) + 0.0023*A_L/A_T;
      equation
//Transform wind vector to local coordinate system
        apparentSpeedXY.WorldSpeed = environment.WindVector;
        phi = apparentSpeedXY.AttackAngle;
        q = 0.5*environment.AirDensity*apparentSpeedXY.ApparentSpeed^2;
        Cx = X_0 + X_1*cos(phi) + X_3*cos(3*phi) + X_5*cos(5*phi);
        Cy = Y_1*sin(phi) + Y_3*sin(3*phi) + Y_5*sin(5*phi);
        Cn = N_1*sin(phi) + N_2*sin(2*phi) + N_3*sin(3*phi);
        Cx = Wind_ForceTorque.force[1]/(q*A_T);
        Cy = -Wind_ForceTorque.force[2]/(q*A_T);
        Wind_ForceTorque.force[3] = 0;
        Wind_ForceTorque.torque[1] = 0;
        Wind_ForceTorque.torque[2] = 0;
        Cn = -Wind_ForceTorque.torque[3]/(q*Loa*A_L);
        connect(frame_a, COF_pos.frame_a) annotation(
          Line(points = {{-100, 0}, {-48, 0}, {-48, 52}}));
        connect(Wind_ForceTorque.frame_b, COF_pos.frame_b) annotation(
          Line(points = {{14, 52}, {-28, 52}}));
        connect(COF_pos.frame_b, apparentSpeedXY.frame_a) annotation(
          Line(points = {{-28, 52}, {-24, 52}, {-24, -28}, {16, -28}}, color = {95, 95, 95}));
        annotation(
          Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Line(origin = {76.23, -10.29}, points = {{-5.8536, 6.20711}, {16.1464, 6.20711}}), Line(origin = {-92.3031, -10.1431}, points = {{0.1464, 6.20711}, {188.146, 6.20711}}), Line(origin = {80.3295, -6.61265}, points = {{-6, 0}, {8, 0}}), Line(origin = {82.0695, -9.45093}, points = {{-4, 0}, {4, 0}}), Polygon(origin = {0, 15}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-78, -19}, {-78, -5}, {-56, -5}, {-56, 19}, {-42, 19}, {-42, -5}, {78, -5}, {68, -19}, {-70, -19}, {-78, -19}}), Line(origin = {-15.6252, 73.935}, points = {{21, 0}, {21, 6}, {24, 9}, {27, 12}, {33, 12}, {39, 12}, {42, 9}, {45, 6}, {45, 0}, {45, -6}, {39, -12}, {-45, -12}}), Line(origin = {28.9203, 39.1024}, points = {{21, 0}, {21, 6}, {24, 9}, {27, 12}, {33, 12}, {39, 12}, {42, 9}, {45, 6}, {45, 0}, {45, -6}, {39, -12}, {-45, -12}}), Text(origin = {24, -49}, extent = {{-70, 25}, {70, -25}}, textString = "Wind", horizontalAlignment = TextAlignment.Left)}),
          Documentation(revisions = "<html><head></head><body><div>Rev. 0.1&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(06/05/2023): Added animation forces selector.</div><span style=\"font-size: 12px;\">Rev. 0.0 [DFernandez] (08/03/2023): Initial release.</span></body></html>", info = "<html><head></head><body><div class=\"htmlDoc\"><div style=\"font-family: 'MS Shell Dlg 2';\">ShipWind evaluates the influence of wind on the ship.</div><div style=\"font-family: 'MS Shell Dlg 2';\">The following figure defines the principal characteristic parameters used in this model:</div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><img src=\"data:image/bmp;base64,Qk028wIAAAAAADYAAAAoAAAAkgEAAKAAAAABABgAAAAAAAAAAAAlFgAAJRYAAAAAAAAAAAAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Pz8/h4eH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3JycnJycv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////0dHR2NjY////////////0dHR+/v7/////////Pz8r6+v/Pz8////////////////////29vbYWFhn5+f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+PcnJy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////9SUlJfX1/////////s7OwICAjS0tL////////g4OAAAADh4eH///////////////////9kZGQEBARbW1v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj493d3f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5+fn5+fn////////////////////////////+/v7v7+/6+vr////////////////////////////////////////////////////r6+v5+fn///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////6GhoRAQEP///////6qqqgYGBuHh4f///////+Dg4AAAAOHh4f///////////////////0pKSm1tbf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4mJiZGRkf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1VVVXx8fP///////////////////////76+vjg4OAoKCkRERM3Nzf///////////4uLi3R0dP///////////////////+fn5z8/PwEBAR8fH8PDw////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////4eHhAAAAeXl5paWlOTk5Nzc3////////////4ODgAAAA4eHh////////////////////SkpKeHh4////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ZmZmkZGR////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////U1NTb29v/////////////////////Pz8ISEhMzMztbW1MzMzRERE////////////YmJiISEh////////////////////UFBQNjY2xsbGLi4uSUlJ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////9/f0jIyMAAAAHBwcAAAB3d3f////////////g4OAAAADh4eH///////////////////9KSkp4eHj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9oaGiRkZH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8sLCxvb2/////////////////////U1NQAAAC8vLz///+Xl5cPDw/5+fn///////9iYmIhISH////////////////h4eEFBQWbm5v////d3d2kpKT///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////2JiYl1dXaOjowAAAMbGxv///////////+Dg4AAAAOHh4f///////////////////0pKSnh4eP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3d3d6Ghof///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xQUFG9vb////////////////////7y8vAAAAMbGxv///7CwsAAAANLS0v///////2JiYldXV////////////////87OzgAAADQ0NGBgYGBgYHBwcP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////oaGhPz8/i4uLDQ0N+fn5////////////zs7OAAAAuLi46+vr////////////39/fMDAwSEhI3d3d////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////V1dXsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////FBQUQEBA1NTU7e3t7e3t9fX1////vLy8AQEB1NTU////sLCwAAAA0tLS////////YmJiODg4////////////////zs7OAAAAHR0dUlJSCgoKAQEB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////S0tIDAwMZGRlHR0f////////////q6uoPDw8AAAAAAAB2dnb///////////9dXV0AAAAAAABMTEz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9fX1+xsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8UFBQAAAAGBgYNDQ0NDQ26urr////k5OQAAAC8vLz///+mpqYQEBD6+vr///////9iYmIDAwOoqKj////////////5+fkVFRWUlJT///9JSUkpKSn///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////z8/CQkJAAAAHd3d////////////////76+vgAAAKysrPb29v////////////Pz8zMzM05OTuHh4f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vb7Gxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xQUFDk5OcPDw7m5ucTExPj4+P////7+/klJSS4uLnNzcwoKCk9PT////////////2JiYgAAAAMDA0FBQdXV1f///////4CAgBgYGFhYWAAAAIODg////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////UlJSAAAAxsbG////////////////5eXlBQUFe3t77+/v////////////////SkpKgoKC////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////iYmJsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////TU1Nb29v////////////////////////9fX1ampqTExMbm5u7+/v////////////s7OzmpqaqKioUVFRxsbG////////+vr6n5+fa2trmJiY+fn5////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////+vr69HR0f7+/v///////////////////+Hh4cFBQV2dnb////////////////U1NTn5+f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9zc3OhoaH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8YGBhjY2P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hx8fn5+f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1BQULGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xQUFAICAi4uLjw8PC8vL05OTv39/f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////UFBQoaGh////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ra2tk5OTg4ODkZGRhYWFg4OD/v7+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9QUFCxsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////15eXqGhof///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2BgYAYGBgYGBgYGBgYGBgYGBgYGBrq6uv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7EFBQSUlJSUlJSUlJSUlJVJSUtvb2////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////UFBQoaGh////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////TExMAAAALCwsPj4+Pj4+Pj4+Li4u1NTU////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6Ojo9vb2////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2dnZAAAAAAAAAAAAAAAAAAAAAAAALy8v/f39////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9fX1+hoaH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9bW1sAAADX19f////////////+/v7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7PLy8v////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////i4uIGBgYvLy/5+fn+/v7w8PBVVVUAAAC8vLz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1BQUKGhof///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1tbWwAAAOfn5////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozs8vLy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9nZ2QAAABYWFvX19f///////7i4uAAAAHt7e////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////X19fn5+f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////TExMAAAA5eXl////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tbW1y8vL////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4uLiBgYGICAg+vr6////////0NDQAQEBcHBw////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9fX1+Tk5P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9bW1sAAADZ2dn////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////BwcHIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////i4uIGBgYyMjL6+vr///////+EhIQAAACsrKz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v79vb2////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////19fX52dnf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1tbWwAAAOfn5////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozs76+vv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Li4gYGBioqKrGxsbGxsZWVlRAQEBUVFe/v7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z8/Px8fH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////X19flZWV////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////V1dXAAAA19fX////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////s7Ozy8vL////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4uLiBgYGAAAAAAAAAAAAAAAAAAAAuLi4////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7PAwMD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x8fH4+Pj///9aWlqXl5f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9AQEAAAADi4uL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+ZmZnGxsb////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////i4uIGBgYYGBiSkpKSkpJYWFgAAABRUVH+/v7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozs8XFxf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////0VFRTY2Nk9PTwICAggICEdHR4iIiDs7O25ubv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1tbWwAAANfX1////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+Pj7u7u////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Li4gYGBjo6Ov///////////x4eHh0dHff39////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4ODgxMTE////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj4IiIiAAAAAAAAAAAAAAAAAAAAjY2N4ODg////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////TExMAAAA19fX////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////mpqau7u7////////////////////////////////////////////5+fn2tra////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4uLiBgYGSkpK////////////KCgoAAAA29vb////////////////////////////////////////////////////////////////////////////////////////////6Ojo6enp////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Dw8PCwsL////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////m5uYTExM+Pj4BAQEAAAAGBgYAAADCwsL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9iYmIAAADX19f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Dw8O7u7v////////////////////////////////////////////R0dGkpKT////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////m5uYJCQkrKyv39/f////k5OQODg4VFRXz8/P////////////////////////////////////////////////////////////////////////////////////////////Nzc2oqKj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Li4ry8vP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8HBwS8vL+vr6yQkJAAAAIuLiycnJ5qamv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2NjYwAAANfX1////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6SkpLu7u////////////////////////////////////////////9LS0qSkpP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+fn5wkJCQAAADo6OiYmJhISEgAAAGlpaf///////////////////////////////////////////////////////////////////////////////////////////////87OzqioqP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f39////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////s7Ozu7u7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////r6+vKSkp6+vrJCQkAAAAZGRkJiYmmpqa////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////g4ODT09P8vLy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////hISEu7u7////////////////////////////////////////////09PTpKSk////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5+fnKSkpIiIiIiIiIiIiIiIiioqK9vb2////////////////////////////////////////////////////////////////////////////////////////////////4ODgra2t////////////////////////////////////////////////////////////////////////////////////////////////////q6urhYWFVVVVVlZWTk5OTk5OcnJy////////////////////////////////////AAD////////////////////////////////////t7e2ampqampqampqampqnp6f///////////////////////////////////////////////////////////////////+8vLy7u7v////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f398TExNNTU0BAQEpKSkKCgoAAADS0tL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+EhIS7u7v////////////////////////////////////////////R0dGkpKT////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Nzc2oqKj////////////////////////////////////////////////////////////////////////////////////////////////////BwcGjo6Ojo6Ojo6PMzMzi4uLn5+f///////////////////////////////////8AAP///////////////////////////////////9zc3Dk5OWdnZ35+fnh4eLKysv///////////////////////////////////////////////////////////////////8PDw7u7u////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v72RkZAICAgAAAAAAAHV1dS4uLgAAAIyMjPT09P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4SEhLu7u////////////////////////////////////////////9ra2qSkpP////////////////////////////T09P////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09P///////////////////////////////9DQ0KioqP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ubm5u7u7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v7kZGRn5+fSEhIAAAAAAAAOTk5qampPT09uLi4////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////hISEu7u7////////////////////////////////////////////2trapKSk////////////////////3t7ek5OTUFBQfn5+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////fHx8TExMoKCg4uLi////////////////////zMzMqKio////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////19fX3d3d5ubm////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Dw8O3t7f///////////////////////+2trZWVlZsbGz9/f3////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7+/tZWVlpaWn5+fn////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////y8vJiYmKxsbH09PT///////////////////+EhIS3t7f////////////////////////////////////////////a2tqkpKT////////k5OSnp6c8PDwHBwcAAAAAAAB8fHz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8pKSkAAAAAAAANDQ1NTU2fn5/j4+P////////W1takpKT///////////////////////////////////////////////////////////////////////////////////////////+RkZETExMTExMTExMTExMeHh4aGhowMDAzMzNqamr///////////////////////////////8AAP////////////////////////////////////////////////////////f3983Nzc3NzdXV1f///////////////////////////////////////////////////////8PDw7u7u////////////93d3YeHhzMzMwAAAAAAABwcHPv7+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vb42Njf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////97e3gAAAAAAAA4ODmFhYbGxsfX19f///////4SEhK+vr////////////////////////////////////////////9ra2n5+fqurq1xcXBMTEwAAAAAAAAAAAAAAAAAAADo6Oo6OjsbGxs3Nza6urs3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzb29vb29vbq6uomJiYyMjJiYmL29vaamprS0tLS0tK2trbe3t7KyssjIyM3Nzc3Nzc3Nzb29vb29vb29vby8vK2tra2tra2tra2tra2traOjo6enp52dnZ2dnZ2dnY6Ojp2dnRsbGwAAAAAAAAAAAAAAAAAAAAsLC15eXpCQkMnJyaioqP////////////////////////////////////////////////////////////////////////////////////////////n5+e7u7u7u7u7u7u7u7vLy8vHx8f///////////////////////////////////////////wAA////////////////////////////////ZmZmDQ0NDQ0NHx8fGhoaOzs7LCwsNDQ0NDQ0h4eH////////////////////////////////////////////////////////w8PDrq6u0NDQkpKSOTk5BAQEAAAAAAAAAAAAAAAADg4OxsbGq6urx8fH5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk19fX3t7e3Nzc19fX4ODg19fX19fXzMzM19fXysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrK19fXysrKysrKysrK8fHxysrKysrK+vr6////////////8fHx8fHx8fHx8fHx8PDw5eXl8fHx7u7u5+fn7e3t5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk19fX5OTk19fX8vLy5OTk8fHx////////////5OTk3t7e19fX6+vr////////////////////2dnZ/f39////////5OTk5OTk5OTk7+/v9PT019fX5OTk0tLSysrK3d3d////////////////////b29vd3d3////////////////////////////////////////////8fHx8fHx8fHx6urq6+vr8fHx6Ojo7e3t5OTk5OTk8fHx////5eXl8fHx8PDw5OTk8/Pz////5OTk5OTk////8fHx5OTk3t7e+Pj45OTk19fXzs7O19fXysrKysrKysrKysrK19fX19fX1tbW19fXysrKysrK2tra////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8fHx9fX1+/v7////8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx////////8fHx8fHx////////8fHx8fHx8fHx5OTk8fHx8fHx5eXl/f393t7eAAAAAAAAAAAAAAAAAAAADw8PYGBgsLCwfHx8uLi4////////////////////////////////////////////2traSUlJUVFRCgoKAAAAAAAAAAAAAAAAAAAAAAAABwcHNDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0RERERERERERERERESEhIT09PREREU1NTU1NTU1NTU1NTXV1dVFRUCQkJAAAAAAAAAAAAAAAAAAAAAAAAKCgodXV1tLS0qKio////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////5+fn09PT09PT4+Pj39/f9/f37+/v////////////////////////////////////////////////////////////////////Dw8OxsbFoaGgGBgYAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAbGxs6OjovLy88PDw8PDw8PDw8PDxMTExCQkI4ODhMTExRUVFKSkpUVFQpKSlGRkZVVVU+Pj4pKSlHR0dWVlYqKip2dnZlZWU3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3NzcmJiYfHx8cHBw6OjokJCQvLy83Nzc/Pz83NzcgICAJCQkKCgoKCgoKCgoHBwcHBwcHBwcHBwcHBwcFBQUHBwcHBwcFBQUGBgYFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUSEhISEhISEhISEhIQEBAhISEeHh4zMzMwMDAgICArKys1NTU0NDQpKSk1NTUuLi4oKCgzMzMKCgoXFxclJSUXFxctLS0lJSUKCgpBQUEuLi4jIyMgICAHBwcICAgCAgIFBQUBAQEAAAADAwMKCgoKCgoKCgoKCgoKCgoDAwMCAgIKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoHBwcHBwcHBwcGBgYGBgYHBwcFBQUGBgYFBQUFBQUVFRUqKiojIyM2NjYWFhYFBQUpKSk3NzceHh4SEhIsLCw0NDQhISEgICA8PDwvLy8dHR0cHBwdHR0mJiY3Nzc3NzcqKiorKyseHh4sLCwsLCw3Nzc3Nzc3NzcKCgoPDw8gICA5OTkRERElJSUgICAPDw8KCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoHBwcXFxclJSU5OTknJycJCQkXFxcICAg1NTUJCQkzMzMXFxcmJiYpKSkpKSkrKysvLy8pKSkpKSk0NDQvLy8pKSkSEhItLS0qKiouLi4oKCgWFhYAAAAAAAAAAAAAAAAAAAAAAAAAAAATExMYGBiurq7////////////////////////////////////////////a2tqXl5f////z8/OioqJSUlIJCQkAAAAAAAAAAABubm7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9BQUEAAAAAAAAAAAANDQ1ycnLU1NT8/Pz////W1taoqKj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8PDw7u7u/////j4+LW1tV9fXxMTEwAAAAAAAAAAACkpKfb29vv7+/////39/f////////////////////////39/f////////39/f7+/vv7+/39/f7+/v39/f39/f7+/v////39/f////////////////////////////////////////////////////////////////////////////////////////////////z8/Pv7+/v7+/////z8/P39/f////////////z8/Pf39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/n5+fn5+fn5+fn5+fn5+fv7+/v7+/v7+/v7+/v7+/r6+vv7+/z8/Pv7+/z8/Pv7+/z8/P39/e3t7fT09Pv7+/n5+fv7+/v7+/f39/7+/v39/fn5+fn5+ff39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39y4uLn5+fvf39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/n5+ff39/f39/f39/f39/n5+fn5+fn5+fn5+fr6+vv7+/v7+/r6+vv7+/v7+/v7+/v7+/z8/P////////39/f39/fv7+/39/f39/f////////7+/vf39/j4+Ovr6/39/fj4+Pv7+/r6+vj4+Pf39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/n5+ff39/f39/f39/n5+fn5+fn5+fn5+fv7+/n5+fv7+/n5+cjIyAAAAAAAAAAAAAAAAAMDA0BAQLKysvr6+oSEhKurq////////////////////////////////////////////9ra2qOjo/////////////////Pz85OTky4uLgAAAH9/f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2JiYgoKCkhISKWlpff39/7+/v///////////9bW1pqamv///////////////////////////////////////////////////////////////////////////////+3t7ZGRkYWFhYWFhYWFhYWFhYWFhYWFhYWFhUxMTGVlZUZGRkZGRkZGRmBgYPz8/P///////////////////wAA/////////////////////Pz8j4+Pbm5uV1dXgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCycnJ////////////////////////////////////////////////w8PDrKys////////////////8PDwhISEISEhAAAAOjo6/f39////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////MTExoKCg////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7u7uAAAAAAAAIiIif39/3t7e/f39////////hISEurq6////////////////////////////////////////////2tratLS0/////////////////////////f3909PT1tbW////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7e3t6+vr/f39////////////////////////1tbWmJiY////////////////////////////////////////////////////////////////////////////////+vr6qKiofHx8fHx8fHx8fHx8fHx8jIyMtLS0u7u7u7u7u7u7u7u7u7u7ycnJ////////////////////////AAD////////////////////8/Py/v7++vr6fn5++vr6+vr6+vr6+vr62traIiIi+vr6+vr6+vr6jo6Pn5+f////////////////////////////////////////////////Dw8Orq6v////////////////////////+/v7Dw8Orq6v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9+fn6BgYH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////u7u5/f3/AwMD+/v7///////////////////+Tk5Orq6v////////////////////////////////////////////a2tqVlZX////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////m5uaYmJj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8PDw7u7u////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////21tbZGRkf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4WFhaurq/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z8/PHx8f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////+fn59/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f3ra2tpaWl9/f39/f39/f39/f39/f3+Pj4////////+/v79/f39/f39/f39fX17e3t+vr65+fn5+fn+fn5/Pz8+fn5+vr6+vr6+/v7+fn5+/v79/f3+vr6+/v7+/v76enp6+vr+fn5+/v7+fn59/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f3+fn59/f39/f39/f39/f39/f35+fn5+fn5+fn5+fn6enp+/v72NjY5ubm19fX2NjY9vb22tra5eXl29vb+/v74eHh19fX4ODg+vr639/f0tLS+fn57e3t19fXx8fH1dXV9/f35+fn19fXubm59/f32NjYxcXFuLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4KysrYWFhuLi4uLi4x8fHuLi4ubm55ubmuLi4uLi4uLi4uLi4uLi4uLi4v7+/39/fuLi4uLi4wsLCzc3NuLi44+Pj2tra1dXV9/f39/f35+fnx8fHycnJ1dXVtLS0nJycqKioo6Ojnp6euLi4sLCwmJiYmJiYmJiYmJiYmJiYmJiYmJiYlpaWioqKeXl5iIiIiIiIiIiIiIiIeXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5iIiIeXl5eXl5fHx8mZmZk5OTra2tkpKSkJCQkZGRkZGRuLi4uLi4uLi4uLi4q6urtbW1uLi4uLi4uLi4uLi4uLi4mZmZuLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4kJCQjIyM/v7+////////////+/v72dnZ19fX19fX2NjY2NjY2NjY2NjY2NjY2NjY2NjY0tLSZmZmeHh4z8/P0NDQzs7OwsLCvb29uLi4uLi4uLi4/Pz8/////////Pz8xsbGuLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4qampt7e3qKiop6enmpqaqKiopaWlnJyco6OjmJiYmJiYmJiYmJiYmJiYmJiYmJiYmJiYmJiYlZWVi4uLiIiIiIiIiIiIeXl5eXl5eXl5jo6O////////1NTUuLi4uLi4uLi4sLCwgYGBuLi4uLi4uLi4uLi4uLi4xcXFurq6uLi43d3d7e3teXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5Wlpaa2tr7+/vAAD///9ra2sKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoEBAQDAwMKCgoICAgKCgoKCgoBAQEDAwMKCgoKCgoICAgKCgoFBQUbGxv39/f///92dnYAAAAAAAAKCgoKCgonJyceHh4KCgoKCgosLCw+Pj4nJycuLi42NjY8PDw3Nzc/Pz8cHBweHh4hISEyMjI4ODhEREQ4ODhFRUU3NzcnJycdHR1JSUlJSUlJSUkzMzMKCgpBQUFJSUlJSUlJSUkQEBA1NTVJSUkaGhocHBxHR0dJSUkaGhoKCgobGxs3NzcKCgo9PT01NTUKCgoKCgoKCgoKCgoKCgojIyMQEBAKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoYGBgKCgoKCgoKCgoKCgoKCgoKCgoKCgoWFhYODg4lJSU3NzcoKCgaGhopKSkpKSk3NzcrKys0NDQpKSlEREQpKSkoKCgQEBAWFhYmJiYzMzNCQkI3Nzc1NTU6Ojo6OjpJSUlJSUlJSUlJSUlJSUkoKCg8PDxJSUlJSUlJSUlJSUlJSUlCQkIxMTFJSUkRERE0NDQ+Pj4DAwMEBAQ3NzdJSUkqKio6OjpISEgMDAwYGBgdHR0qKipJSUkkJCQgICA6OjpJSUkhISFCQkJJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlcXFxZWVlZWVljY2NYWFhgYGBhYWFoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGh3d3d4eHhaWlp5eXl5eXmIiIhpaWmIiIiIiIiCgoJvb29hYWFhYWGIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIh0dHR9fX2IiIiIiIiIiIhpaWmIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIhvb28ZGRnCwsL///////////+rq6tnZ2dpaWlZWVloaGhoaGhoaGhMTExpaWlQUFBTU1NTU1MfHx80NDRCQkI6OjpycnJubm5UVFR8fHxYWFhmZmbr6+v////////c3NwAAAA7OztJSUlJSUlJSUlPT09jY2NJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlsbGyDg4NJSUlfX19iYmJwcHBgYGBJSUlTU1OIiIhOTk5JSUlJSUlJSUlJSUlJSUlJSUlKSkqGhoZ4eHhcXFxlZWVYWFhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGh3d3d5eXmIiIiIiIh0dHQaGhry8vL///+dnZ2IiIiIiIiIiIhFRUUAAABnZ2fBwcHHx8fHx8fHx8fHx8fHx8fHx8fw8PD+/v62traIiIiIiIiIiIiIiIiIiIiIiIiXl5eIiIiIiIiIiIiIiIiIiIiTk5OMjIyIiIiIiIiIiIiIiIiIiIiIiIiZmZny8vIAAP///////////////////////////////////////////////////////////////////////////////////////////////////////+Pj49ra2v////Ly8v///////6ysrI+Pj/////////Ly8v///+Xl5eXl5f///////6WlpTMzM8nJyf////////z8/Obm5v////////////////////////////////////////Ly8ufn5+Tk5O/v7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+fn57KystfX1/////////////////////n5+VdXVx8fH/Dw8P///////////////////////////////////////////////////////////////////////////////////////////////0BAQHJycv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////56enkRERP39/f///////////////////////////////////////////////////////5SUlKurq////////////////////////////////////////////+fn5woKCv////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z8/DQ0NP///////////////////////2xsbAAAAKCgoP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////09PTnJyc////////////////////////////////YmJinp6e////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vbHR0dPj4+ERER7e3t////////////////9vb2GBgYAAAAvb29////////////////////////////////////////////////////////////////////////////////////////////////QEBAlZWV////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9/f3OTk5o6Oj////////////////////////////////////////////////////////n5+fnJyc////////////////////////////////////////////3t7eExMT/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Pz8QEBA////////////////////5ubmIiIiAAAAUVFR////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09OwsLD////////////////////////////6+voXFxfu7u7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+cnJxkZGT9/f1PT0/Z2dn///////////////+/v78AAAAAAABpaWn///////////////////////////////////////////////////////////////////////////////////////////////9AQECNjY3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+8vLwrKyv09PT///////////////////////////////////////////////////+YmJicnJz////////////////////////////////////////////q6uoHBwf////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////19fUmJib///////////////////+ZmZkAAAAAAAAQEBDr6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj47u7u////////////////////////////7Kysk5OTv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozs7Kysvz8/P///////////7W1tbS0tP7+/kxMTICAgP///////////////////////////1paWgAAAAAAABcXF/X19f///////////////////////////////////////////////////////////////////////////////////////////0BAQHJycv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8nJybm5uaioqNbW1v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z4+PoODg////////////////////////////////////////////////////5SUlJycnP///////////////////////////////////////////+rq6gcHB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+7u7h0dHf////////////////z8/EpKSgAAAAAAAAAAAKGhof///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+PjpaWl////////////////////////////Y2NjnZ2d////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hh4eDQ0N7u7u////////////S0tLAAAA+Pj4QkJCgICA////////////////////////8PDwDw8PAAAAAAAAAAAAqKio////////////////////////////////////////////////////////////09PTgICAZ2dnlpaW9fX1////////////UFBQgYGB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vbBwcHODg4SUlJvr6+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1tbWExMT7Ozs////////////////////////////////////////////////pKSknJyc////////////////////////////////////////////6urqBwcH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6OjoGRkZ////////////////8fHxERERAAAAAAAAAAAAQkJC////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+OcnJz///////////////////////////8jIyPs7Oz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8eHh4mJib///////////////9LS0sAAAD4+PhYWFiAgID////a2tr///////////////+pqakAAAAAAAAAAAAAAABeXl7////////////////////////////////////////////////////8/Pyjo6MGBgYAAAAAAAAAAAA5OTn19fX///////9AQECgoKD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ExMQ9PT3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////99fX1kZGT///////////////////////////////////////////////+kpKScnJz////////////////////////////////////////////q6uoHBwf////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6+vomJib///////////////+Xl5cAAAAAAAAAAAAAAAAQEBDr6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT08LCwv///////////////////////7q6uiIiIvv7+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x4eHiYmJv///////////////0tLSwAAAPj4+JiYmDExMbu7uwsLC+Pj4////////////1BQUAAAAAAAAAAAAAAAAA4ODvDw8P///////////////////////////////////////////////+jo6AoKChAQELm5ucXFxSMjIwAAAJaWlv///////1BQUHJycv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8zMzNPT0////////////////+Tk5L+/v+vr68TExD09Pf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7BcXF93d3f///////////////////////////////////////////6SkpKOjo////////////////////////////////////////////+rq6gcHB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v7/7+/v////////////////////////////////////////////////////////////////////////////////////////v7+y0tLf///////////////05OTgAAAAAAAAAAAAAAAAAAAJubm////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+Pjy8vL////////////////////////c3NzdXV1////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hh4eJiYm////////////////S0tLAAAA+Pj49/f3cHBwMzMzlZWV////////////9PT0R0dHQkJCFRUVCAgIPT09QUFBy8vL////////////////////////////////////////////////hYWFAAAAfn5+////////tra2AAAAZmZm////////UFBQgYGB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////SUlJJSUl+/v7////////////dXV1AAAAra2txMTEPT09////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////jIyMXV1d/f39////////////////////////////////////////pKSks7Oz////////////////////////////////////////////+vr6BwcH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////WVlZxsbG/////////////////////////////////////////////////////////////////////////////////////////f39Ozs7////////////////8/Pzz8/Po6OjFhYW2NjY39/f9PT0////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+Pb29v///////////////////////8VFRXc3Nz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8eHh4mJib///////////////9LS0sAAAD4+Pj///////////////////////////////////////+ZmZlcXFz7+/v////////////////////////////////////////////////////7+/s5OTkAAADNzc3////////q6upkZGSioqL///////9QUFCKior///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+JiYkAAADY2Nj///////////9FRUUAAADd3d3ExMQ9PT3////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5+fkiIiLExMT///////////////////////////////////////+kpKScnJz////////////////////////////////////////////q6uoHBwf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9CQkK/v7/////////////////////////////////////////////////////////////////////////////////////////5+fkeHh7////////////////////////FxcUjIyP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj49DQ0P///////////////////8jIyCwsLPr6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x4eHhYWFtDQ0MbGxsbGxsbGxh8fHwAAAPj4+P///////////////////////////////////////6GhoWBgYP///////////////////////////////////////////////////////////y8vLwgICObm5v///////////////////////////1BQULGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7m5uQAAAJiYmP////////f39w0NDSEhIfv7+8TExD09Pf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5ycnEVFRf7+/v///////////////////////////////////6SkpLu7u/////////////////////////////////////////////r6+iAgIP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09P///////0JCQr+/v/////////////////////////////////////////////////////////////////////////////////////////7+/jw8PP///////////////////////9fX1yMjI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+PjnJyc////////////////////dHR0jIyM////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hh4eAAAAAAAAAAAAAAAAAAAAAAAAAAAA+Pj4////////////////////////////////////////oaGhYGBg////////////////////4ODg09PTpqamzc3NlJSUlZWVsrKyt7e3////9PT0Dw8PFRUV////////////////////////////////UFBQkZGR////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7OzsDAwMKioqdXV1dXV1WlpaAAAAbW1t////3Nzcfn5+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+vr6Ozs7tLS0////////////////////////////////////pKSktra2////////////////////////////////////////////+vr6RkZG////////////////////////////////////////////////////////////////////////////////////////////////////////////q6urHh4e3t7e////////////6+vrHh4eQUFB////////a2trv7+//////////////////////////////////////////////////////////////////////////////////////////f39ODg4////////////////////////09PTIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+4uLicnJz///////////////////8uLi7t7e3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8eHh4AAAA5OTlYWFhdXV1wcHACAgIAAAD4+Pj///////////////////////////////////////+hoaFgYGD///////////////////9NTU0AAAAAAAAEBAQAAAAAAAAAAAACAgLW1tbv7+8AAAAVFRX///////////////////////////////9QUFClpaX///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8qKioAAAAAAAAAAAAAAAAAAACdnZ3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+7u7snJyfy8vL///////////////////////////////+kpKS/v7/////////////////////////////////////////////6+vobGxv////////////////////////////////////////////////////////////////////////////////////////////////////////////d3d0AAACUlJT////////////ExMQAAABfX1////////9lZWW/v7/////////////////////////////////////////////////////////////////////////////////////////5+fkiIiL////////////////////////JyckjIyP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////97e3re3t////////////////8fHx0xMTP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x4eHiMjI/39/f///////////0ZGRgAAAPj4+P///////////////////////////////////////5SUlIuLi/////////////////////Pz88/Pz8DAwL6+vrCwsM7Ozq+vr9HR0f////b29hQUFBUVFf///////////////////////////////1BQUKysrP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3l5eQAAAHR0dI+PjwgICAkJCeDg4P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1tbW4WFhf///////////////////////////////6SkpNbW1v////////////////////////////////////////////r6+gcHB/////////////////////////////////////////////////////////////////////////////////////////////////////////////39/R8fH1RUVP///////////5GRkQAAAK6urv///8zMzDQ0NIqKiubm5v////////////////////////////////////////////////////////////////////////////////////b29g4ODv///////////////////////97e3iMjI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+Pjy8vL////////////////dXV1m5ub////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hh4eJiYm////////////////S0tLAAAA+Pj4////////////////////////////8PDwUlJSXFxcFhYWEBAQLS0tVlZWyMjI////////////////////////////////////////////////Ly8vEBAQ9vb2////////////////////////////UFBQsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////qampAAAAqamp6+vrCgoKMTEx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2traISEh5eXl////////////////////////////pKSk29vb////////////////////////////////////////////+vr6BwcH////////////////////////////////////////////////////////////////////////////////////////////////////////////////XV1dEhISy8vL////6enpREREAAAA7u7u////TExMNDQ0NDQ0jIyM////////////////////////////////////////////////////////////////////////////////////9vb2CwsL////////////////////////wcHBIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+Ourq7///////////////81NTXq6ur///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8eHh4mJib///////////////9LS0sAAAD4+Pj////////////////////////////4+PgqKioAAAAAAAAAAAAAAAAICAjp6en///////////////////////////////////////////////9MTEwAAADV1dX////////39/fHx8fd3d3///////9QUFCxsbH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+MGBgZpaWm1tbUAAAB7e3v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////97e3tzc3P///////////////////////////+kpKTb29v////////////////////////////////////////////6+vokJCT///////////////////////////////////////////////////////////////////////////////////////////////////////////////+NjY0AAAABAQEKCgoGBgYAAAAvLy/+/v7////////////////////////////////////////////////////////////////////////////////////////////////////////4+PgYGBj////////////////////////Ly8sjIyP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8XFxcnJyf///////////9/f3z8/P/7+/v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x4eHiYmJv///////////////0tLSwAAAPj4+P///////////////////////////////4WFhQAAAAAAAAAAAAAAAERERP///////////////////////////////////////////////////4uLiwAAAImJif///////6+vrwAAAGZmZv///////1BQULGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xwcHCkpKXZ2dgAAAL29vf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7BEREeLi4v///////////////////////6SkpMvLy/////////////////////////////////////////////r6+hgYGP///////////////////////////////////////////////////////////////////////////////////////////////////////////////729vQAAABYWFjo6OiEhIQAAAHx8fP////////////////////////////////////////////////////////////////////////////////////////////////////////////b29gsLC////////////////////////97e3iMjI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4eHhnZ2d////////////hoaGioqK////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hh4eJiYm////////////////S0tLDQ0N+fn5////////////////////////////////29vbCQkJAAAAAAAAAAAAs7Oz////////////////////////////////////////////////////39/fCgoKHR0dqKioubm5IiIiAAAAo6Oj////////UFBQsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////aWlpAAAAEBAQCwsL8vLy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////e3t7R0dH////////////////////////pKSky8vL////////////////////////////////////////////+vr6BwcH////////////////////////////////////////////////////////////////////////////////////////////////////////////////7u7uDw8PZGRk////hISEAAAAvr6+////////////////////////////////////////////////////////////////////////////////////////////////////////////9vb2CwsL////////////////////////zs7OIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+0tLTa2tr///////////82Njba2tr////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////V1dXHx8f////////////////g4ODc3Nz///////////////////////////////////////81NTUAAAAAAAARERHx8fH///////////////////////////////////////////////////////+Pj48KCgoAAAAAAAAAAABKSkr4+Pj///////9QUFCxsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+pqakAAAAAAAAuLi7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8/PwfHx/ExMT///////////////////+kpKS7u7v////////////////////////////////////////////6+voWFhb///////////////////////////////////////////////////////////////////////////////////////////////////////////////////8+Pj40NDT+/v41NTUWFhb29vb////////////////////////////////////////////////////////////////////////////////////////////////////////////29vYLCwv///////////////////////+urq4jIyP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj49vb2////////9/f3yYmJvn5+f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5WVlQAAAAAAAFRUVP///////////////////////////////////////////////////////////////9ra2ouLi4KCgsHBwf///////////////1BQULGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj4wYGBgAAAF5eXv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8nJyScnJ/7+/v///////////////6SkpNnZ2f////////////////////////////////////////////r6+jY2Nv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////35+fgAAAM7OzgoKCj4+Pv////////////////////////////////////////////////////////////////////////////////////////////////////////////////b29gsLC////////////////////////729vSMjI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+Pj29vb////////hoaGenp6////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6urqCwsLAAAAwsLC////////////////////////////////////////////////////////////////////////////////////////////////UFBQsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////LCwsAwMDra2t/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f39PDw8lpaW////////////////pKSkzMzM////////////////////////////////////////////+vr6FxcX////////////////////////////////////////////////////////////////////////////////////////////////////////////////////rq6uAAAAOzs7AAAAbm5u////////////////////////////////////////////////////////////////////////////////////////////////////////////////9vb2CwsL////////////////////////n5+fIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////r6+vl5eX///////84ODjKysr///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9iYmIcHBz4+Pj////////////////////////////5+fnGxsb////////////////////////////BwcHs7Oz///////////////////////9QUFCxsbH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////o6Oji4uL6+vr////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Z2dkbGxv6+vr///////////+kpKTb29v////////////////////////////////////////////6+vpGRkb////////////////////////////////////////////////////////////////////////////////////////////////////////////////////d3d0BAQEAAAAAAAC+vr7////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vYLCwv///////////////////////++vr4jIyP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////97e3i8vL////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7y8vOPj46ampoWFhfv7+3p6eu3t7f////////z8/NTU1HZ2dhsbGwAAANzc3P///////////////////////ykpKQUFBVtbW6Ojo/Pz8////////////1BQULGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3l5eWdnZ////////////6SkpNvb2/////////////////////////////////////////////r6+iYmJv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z4+PgAAAAwMDPDw8P////////////////////////////////////////////////////////////////////////////////////////////////////////////////b29gsLC////////////////////////5+fnyMjI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////h4eHeXl5////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1dXVR0dH4ODg6enpcXFxdnZ2/Pz85+fno6OjOjo6AAAAAAAAAAAAAAAAwMDA////////////////////+Pj4HBwcAAAAAAAAAAAABwcHWlpatLS09fX1PDw8sbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7OzsIiIi0NDQ////////pKSk29vb////////////////////////////////////////////+vr6ExMT////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////X19fAAAALy8v////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9vb2CwsL////////////////////////n5+fNjY2////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////84ODjIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////U1NRTU1NDQ0NRUVGUlJQ8PDwLCwsAAAAAAAAAAAAAAAAAAAAAAAAjIyNNTU0uLi5dXV0uLi4uLi4qKioAAAAAAAAAAAAAAAAAAAAAAAAAAAATExMDAwOxsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+dnZ1ISEj///////+kpKTb29v////////////////////////////////////////////6+vo6Ojr////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+ORkZG+vr7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vYLCwv///////////////////////+fn59iYmL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////93d3SgoKPr6+v////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f39zo6OgUFBaenp8nJyYmJiSoqKgEBAQAAAAAAAAAAAAAAAAAAAJSUlNPT09PT09PT09PT09PT05mZmQ0NDQAAAAAAAAAAAAAAAA4ODllZWaOjowkJCbGxsf////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z8/ERERLW1tf///6urq97e3v////////////////////////////////////////////r6+kZGRv////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////b29gsLC////////////////////////5+fn2JiYv///////////////////////////////////////////////3Z2disrKysrK5qamv///6Wlperq6vPz84yMjP///////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////eHh4iIiI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8PDwTExMcnJysLCwNjY2vLy8////////zMzMioqKSkpKBwcHAAAAAAAA6enp////////////////////7OzsBgYGAAAAAgICQEBAmJiY8PDw////////ERERsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xMTEOjo6+vr6////////////////////////////////////////////////////+vr6RkZG////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9vb2CwsL////////////////////////n5+fYmJi////////////////////////////////////////////////PDw8ycnJuLi4DAwM5ubmPz8/29vbkpKSeHh4////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////88PDza2tr///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////97e3uNjY35+fn////U1NQiIiLw8PD////////////////U1NSMjIwlJSXm5ub////////////////////29vZlZWWAgIDU1NT///////////////////8RERGxsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9JSUmIiIj////////////////////////////////////////////////////6+vpGRkb////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vYhISH///////////////////////+fn59iYmL///////////////////////////////////////////////9CQkL////4+PgeHh7Z2dk1NTXIyMgdHR3IyMj///////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9zc3Dw8PP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+bm5v///////////////9XV1fX19f////////////////////////b29v///////////////////////////////////////////////////////////xEREbGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT0ywsLPDw8P////////////////////////////////////////////////r6+j4+Pv////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////r6+vv7+/////////////////f39/f39/f39/b29u/v7/b29u/v7/Dw8O/v7+/v7+/v7+/v7+/v7+/v7+vr6+zs7Orq6ufn5+3t7enp6efn5+fn59/f39/f39/f39/f38DAwBMTE////////////////////////5+fn2JiYv///////+Li4icnJ4WFhf////////////7+/jIyMl5eXvv7+yYmJmFhYUpKSjs7O////1xcXBEREQAAAMnJyf///////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////iIiIf39/////////////////////////////////////////////9vb29vb29vb29PT08PDw8/Pz7e3t7e3t8fHx+vr67e3t8/Pz9vb25+fn6+vr5+fn7Ozs7u7u9vb25eXl3Nzc3d3d9fX19/f3/////////////////////////////////////////////////////////////////////////////////f39+Pj49vb2////////////////////////////////////////9/f3/f399vb29vb29vb27u7u9vb29PT07+/v9vb27u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7e3t7e3t7e3t7e3t7e3t7e3t7e3t7e3t7e3t7e3t7e3t7e3t5eXl6urq5+fn5eXl5eXl3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc0dHRCgoKiYmJ3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzczc3Nzc3N5eXl1dXVzMzMzMzMvr6+zc3Nvb29vb29vb29vb29vb29vb29vb29vb29vb29vb29vb29vb29vb29sLCwu7u7r6+vra2tvLy8ra2tnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dkJCQqqqqjo6Ojo6Ofn5+jo6Om5ubgICAjo6Ofn5+iIiIfX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19bm5ufX19bm5ub29vfHx8bm5ucnJyenp6eHh4BQUFUFBQ39/f////////////////////////////////////////////+vr6AAAAIiIiXl5ePz8/Xl5eSUlJHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fGxsbHBwcHx8fHx8fHx8fHx8fFxcXFxcXFxcXFxcXERERHh4eGRkZKSkpHh4eGBgYGxsbFRUVEBAQHBwcHBwcHR0dHBwcGRkZHx8fGxsbGRkZGRkZGRkZIiIiIiIiIiIiISEhUVFR////////////////////////n5+fYmJi////////0dHRAAAAcnJy/////////////v7+AAAARUVF9/f3ERERk5OTTU1NS0tL////XFxcsLCwg4ODampq////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+PghISEKCgocHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwVFRUVFRUVFRUTExMQEBATExMRERETExMgICA3NzcODg4SEhIlJSUJCQkMDAwXFxcaGhofHx8lJSUWFhYAAAAAAAAjIyMWFhYcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwbGxsXFxcVFRUcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwWFhYbGxsVFRUVFRUVFRUODg4VFRUUFBQPDw8VFRUODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4gICAODg4ODg4PDw8eHh4ODg4ODg4aGhogICATExMXFxcTExMZGRkhISEZGRkbGxsgICAlJSUlJSUlJSUlJSUlJSUlJSUaGhoJCQkAAAAAAAAAAAAVFRUbGxsXFxcJCQkFBQUbGxsDAwMAAAAAAAAAAAAAAAASEhIAAAAAAAAAAAAJCQkAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHBwcHBwcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAbGxtOTk5kZGRfX19AQEAvLy9aWlpkZGRXV1dXV1dkZGQ7OztUVFRkZGRkZGRkZGRGRkZSUlJFRUVTU1NTU1MnJydUVFRBQUFISEhkZGRUVFRkZGRNTU1MTEw8PDw0NDROTk45OTklJSUlJSUlJSUyMjJkZGQ1NTVUVFRkZGRkZGRUVFRkZGRkZGRkZGRkZGRkZGRkZGRUVFRaWlpdXV1ubm5paWlzc3NjY2OBgYF1dXWCgoKDg4NjY2NWVlaEhIRxcXGDg4Nubm5tbW19fX2Dg4Pi4uL////////////////////////////////////////////+/v7Q0NCjo6O1tbXi4uK+vr7X19fi4uLi4uLi4uLi4uLi4uLi4uLi4uLGxsYyMjJWVlbi4uLi4uLi4uLi4uLi4uLi4uLf39+ysrLV1dXi4uLS0tLi4uLi4uLi4uLi4uK5ubm8vLyzs7Pi4uKnp6fPz8/i4uLi4uLDw8Pi4uLi4uLZ2dnq6urp6enu7u7p6enr6+uvr68SEhLk5OTw8PDw8PDw8PDw8PDw8PDw8PDw8PDw8PD39/f////////////39/f39/f///////////////////////+fn59iYmL////////R0dEAAABycnL////////////+/v4AAABFRUX9/f05OTn39/ejo6MVFRX///9OTk7R0dGrq6tjY2P///////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+jo6OXl5dXV1eXl5dXV1dXV1eXl5ampqdTU1OLi4tbW1qampsXFxbW1tbW1tbW1taamprq6utDQ0N3d3dLS0rW1tb29vby8vLW1tcXFxcXFxcXFxcXFxcXFxcXFxcXFxcXFxdXV1ePj48fHx9XV1eDg4B0dHQAAAFRUVOXl5eXl5eXl5YqKigMDA1RUVODg4NXV1cjIyFJSUgAAAH5+fuXl5eXl5dPT00dHRwYGBsHBwdXV1dXV1cjIyBgYGA8PD7m5ueXl5bu7u4uLixERESAgIKampqampqampmdnZwAAAFVVVaamprW1taampkJCQgAAAICAgKampqampp2dnRYWFg8PD5+fn6amprW1tZmZmQQEBCsrKysrK1FRUfHx8ba2tsPDw8nJyfDw8MXFxcXFxe3t7fLy8uHh4ePj48nJyeLi4vT09ODg4PPz8/f39/////////////////////////f39+vr6+Xl5eXl5eXl5fT09Pj4+PX19evr6+jo6Pj4+Ofn59nZ2QsLC5+fn+Xl5fHx8eXl5eXl5eXl5evr6+Xl5eXl5W5ubhEREeXl5eXl5eXl5eXl5bS0tBUVFRMTE8zMzKqqqqampqampqampqampqampqampqSkpERERAAAAIaGhsHBwZGRkXx8fJ+fn3Z2dpWVlXZ2dn9/f3x8fAgICBwcHIaGhoaGhoaGhoaGhoaGhkJCQhwcHOnp6fn5+f////////j4+P////////////v7+/v7+/////j4+P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1hYWIKCgv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Tk5B0dHf///////////////////////////////////////////////////////////////////////////////////5+fn2JiYv///////9HR0QAAAHJycv////////////7+/gAAAEVFRfz8/DExMRQUFA0NDXh4eP///3h4eA8PDw4ODqqqqv///////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////MTExfn5+IyMjl5eX////////////nZ2dDQ0Nra2t////////+fn5VVVVGhoa2NjY////////9fX1R0dHTExM9/f3////////0tLSGBgYcnJy////////////yMjIFRUVpKSk////////////h4eHHR0d3Nzc////////8/PzQkJCKCgo4+Pj////////19fXHx8fioqK////////////r6+vAwMDBQUFYmJi////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ERERsbGx////////////////////////////////7+/vGRkZ4eHh////////////////zc3NFRUVY2Nj+/v7/////////////////////////////Pz8WFhYOjo66+vr////////////////////////////////tbW1ERERu7u7////////////////Ozs7lpaW////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////c3NzjY2N////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5OTkHR0d////////////////////////////////////////////////////////////////////////////////////n5+fYmJi////////0dHRAAAAcnJy/////////////v7+AAAARUVF////8vLy6Ojo6enp/////////Pz86Ojo6+vr////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////89PT309PTW1tYdHR2NjY3///////////+dnZ0HBwepqan////////6+vpUVFQZGRnk5OT////////19fVHR0c9PT339/f////////S0tIaGhpubm76+vr////////IyMgUFBSkpKT////////+/v6IiIgdHR3c3Nz////////z8/NdXV0+Pj7s7Oz////////Y2NgeHh6Kior///////////+wsLACAgJ4eHj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8RERGxsbH///////////////////////////////////9YWFiYmJj////////////////////Ozs4UFBSampr////////////////////////////////29vZkZGQ2Njbr6+v///////////////////////////////+2trYPDw+wsLD////////JycksLCz6+vr///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9eXl6mpqb////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////U1NQdHR3///////////////////////////////////////////////////////////////////////////////////+fn59iYmL////////R0dEAAABmZmb////////////+/v4AAABFRUX///////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////0JCQv///////9bW1h0dHY6Ojv///////////52dnRYWFs3Nzf////////r6+lNTUy0tLdjY2P////////X19UdHR01NTff39////////9LS0jMzM4uLi/r6+v///////8jIyBMTE6Wlpf////////7+/oiIiB4eHtzc3P////////39/UxMTE5OTuzs7P///////9/f3yQkJHt7e////////////3t7e319ff///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xEREbGxsf///////////////////////////////////7Ozsz09Pf///////////////////////87OzhcXF5ycnP////////////////////////////////r6+mVlZTY2Nurq6v///////////////////////////////7q6uhISEsDAwP///ysrK5aWlv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////09PT56env///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Tk5B0dHf///////////////////////////////////////////////////////////////////////////////////5+fn2JiYv///////9HR0QAAAA8PD09PT09PT09PT0BAQAAAAEVFRf///////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8vLy5eXl////////////5eXl5OTk////////////////////PT099vb2////////1tbWJSUltLS0////////////np6eFRUVzs7O////////+vr6cHBwGhoa2NjY////////9fX1R0dHTExM9/f3////////1tbWJCQkioqK+/v7////////ycnJEhISpaWl/////////v7+iIiIHh4e3Nzc////////+vr6S0tLXl5e6+vr////////3t7eKCgoe3t7////////hISEfX19////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ERERsbGx////////////////////////////////////+Pj4JCQk4uLi////////////////////////zs7OFhYWjIyM////////////////////////////////+fn5ZWVlNzc36enp////////////////////////////////u7u7FBQUW1tbKCgo+vr6////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09PsrKy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////19fXHR0d////////////////////////////////////////////////////////////////////////////////////n5+fYmJi////////0dHRAAAAAAAAAAAAAAAAAAAAAAAAAAAARUVF////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////S0tIWFhYWFhZ6enr///+MjIwiIiIgICCJiYn///////////////8uLi57e3v////////////X19ccHByOjo7///////////+enp4UFBTOzs7////////+/v6Ojo47Ozvz8/P////////19fVHR0dNTU339/f////////W1tY0NDSUlJT////////////JyckRERGmpqb////////+/v6IiIgZGRnQ0ND////////7+/tXV1dGRkby8vL////////e3t4nJyd7e3v///+EhIR9fX3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8RERGxsbH///////////////////////////////////////9lZWWMjIz////////////////////////////Pz88VFRWBgYH9/f3////////////////////////////5+flmZmY4ODjp6en///////////////////////////////+ioqIAAADFxcX///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT0+ysrL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+lpaUdHR3///////////////////////////////////////////////////////////////////////////////////+fn59iYmL////////R0dEAAABAQED09PT09PT09PTz8/MAAABFRUX///////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Gxsaamprm5uTQ0NP///2FhYcbGxry8vENDQ////////////////y4uLgAAAH19ff///////////9fX1xsbG4+Pj////////////5+fnxMTE8/Pz/////////z8/GNjYysrK+fn5/////////X19UZGRk1NTff39////////9XV1RgYGIaGhv///////////8rKyhAQEKampv////////7+/oiIiBkZGdHR0f////////X19VFRUTk5OfPz8////////9/f30ZGRnx8fFZWVn19ff///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xEREb+/v////////////////////////////////////////8bGxioqKv///////////////////////////////9/f3xMTE42Njf////////////////////////////////j4+GZmZjg4OOjo6P///////////////////////////6mpqUdHR/39/f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////09PT7Kysv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6WlpR0dHf///////////////////////////////////////////////////////////////////////////////////4+Pj2JiYv///////9HR0QAAAGBgYP////////////7+/gAAAEVFRf///////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7+/v/////////////////////////////////v7+/v7+n5+fUlJS/////f39////cXFxYWFh////////////////MjIyrq6uIyMjd3d39vb2////////19fXGhoaj4+P////////////n5+fEhISz8/P/////////f39f39/Pj4+8/Pz////////9fX1RUVFTU1N+Pj4////////4+PjFxcXd3d3////////////ysrKEBAQl5eX/////////v7+l5eXDg4Ozc3N/////////f39V1dXUVFR+fn5////////4uLiJCQkAQEBfX19////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ERER0NDQ////////////////////////////////////////+Pj4HR0du7u7////////////////////////////////39/fIiIigICA/v7+////////////////////////////+Pj4Z2dnOTk59/f3////////////////////////SkpKp6en////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09PoqKi////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////paWlOzs7////////////////////////////////////////////////////////////////////////////////////f39/YmJi////////0dHRAAAAcnJy/////////////v7+AAAARUVF////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Dw8MBAQGvr6////////////////9YWFgYGBjl5eX///+srKwtLS3n5+f////w8PBiYmIwMDD+/v7///////////////9CQkL////h4eEiIiJ2dnb29vb////////Y2NgZGRmPj4/+/v7///////+goKARERHQ0ND////////7+/tTU1MfHx/j4+P////////29vZFRUVMTEz4+Pj////////U1NQWFhaHh4f+/v7////////KysoQEBCmpqb////////+/v6Xl5ctLS3s7Oz////////+/v5WVlZra2v+/v7////////h4eEiIiJ9fX3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8RERHg4OD///////////////////////////////////////////+FhYUPDw/Nzc3////////////////////////////////R0dEhISF/f3/////////////////////////////////39/dYWFhZWVn39/f///////////////+3t7crKyv8/Pz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT0+xsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+lpaVcXFz///////////////////////////////////////////////////////////////////////////////////+enp5iYmL////////R0dEAAABycnL////////////+/v4AAABFRUX///////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Li4gAAAFFRUf///////////+/v7w8PDzU1Nf///729vSwsLOfn5/7+/v///6KiojAwMO7u7v7+/v///////////////zc3N+jo6P///+jo6CsrK25ubv7+/v///////9jY2BkZGY+Pj/7+/v///////6CgoBISEs/Pz/////////r6+oODgy8vL/Pz8/////////b29kZGRkxMTPj4+P///////9XV1RYWFoeHh/7+/v///////8rKyiQkJLKysv///////////52dnTY2Ntvb2////////////1ZWVlVVVfT09P///////4SEhH19ff///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xEREcHBwf///////////////////////////////////////////9PT0xMTEx4eHs3Nzf///////////////////////////////+Dg4CAgIK6urv///////////////////////////////+/v729vb1lZWfj4+P///////+/v7ygoKKampv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////09PT5OTk////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6WlpVxcXP///////////////////////////////////////////////////////////////////////////////////2BgYGJiYv///////9HR0QAAAHJycv////////////7+/gAAAEVFRf///////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////MzMzICAg////////////zs7OAAAAhISE////lZWVWlpas7OzhISE////V1dXd3d3qKiojo6O////////////////Li4u0dHR////////4eHhQkJCfn5+/v7+////////2NjYGRkZkZGR////////////n5+fExMTzs7O////////////jo6OPz8/8fHx////////9fX1RkZGTExM+Pj4////////1dXVFxcXh4eH+/v75+fn3d3dycnJJSUloqKi////////////np6eGBgYysrK////////////VlZWNjY29vb2////dHR0bW1t////////////////////////////////////////////////////////////////////////////////////////////////////////////////////w8PD7+/v////////////////////ERER7u7u////////////////////////////////////////////////xMTENjY2FxcXfHx809PT////////////////////////////0dHRBQUFu7u7////////////////////////////////9vb2NjY2WFhYqampY2NjExMTTExM/Pz8////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09PsLCw////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tLS0SkpK////////////////////////////////////////////////////////////////////////////////////YGBgYmJi////////9PT0iYmJq6ur/////////////v7+hISElpaW////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9zc3MDAwO1tbXp6enn5+d7e3sAAADExMT////19fVCQkIpKSmqqqr////V1dUrKysXFxenp6f///////////////89PT06Ojrw8PD////////p6elLS0t+fn77+/v////////Y2NglJSWRkZH+/v7///////+fn58UFBTOzs7///////////+NjY0rKyvY2Nj////////19fVGRkZMTEz39/f////////MzMwAAAAbGxsAAACDg4P////MzMwfHx+FhYX///////////+enp4YGBjOzs7///////////9WVlZeXl78/PyBgYF6enr///////////////////////////////////////////////////////////////////////////////////////////////////////////////////8mJiYGBgZPT0+fn5/v7+////////8RERGhoaH///////////////////////////////////////////////////////+1tbVGRkYMDAxSUlLMzMz+/v7////////////////////BwcEkJCS6urr////////////////////////m5ualpaUqKioEBAQzMzN+fn7ExMT7+/v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT09jY2P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+lpaUVFRX29vb///////////////////////////////////////////////////////////////////////////////9gYGBfX1////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7OzswAAAAQEBBUVFQwMDAAAAAkJCenp6f////////////////////////////////Hx8f///////////////////zIyMhsbGzs7O/Dw8P////////f390xMTGJiYv39/f///////9jY2BkZGY+Pj/7+/v///////56enhUVFc3Nzf///////////42NjR0dHdjY2P////////X19UNDQ0xMTKWlpWZmZg4ODgAAAAAAAAAAAFNTU////////9LS0gQEBIWFhf///////////4GBgSsrK9vb2////////////0FBQWBgYDAwMGxsbPv7+/////////////////////////////////////////////////////////////////////////////////////////////////////////////39/SQkJAAAAAAAAAAAAAgICE9PT6KiogcHB7Gxsf///////////////////////////////////////////////////////////////9zc3IWFhQ8PD1xcXKysrP7+/v///////////////8DAwBgYGLm5uf////v7++Tk5Kampl1dXQ8PDzw8PIqKitjY2P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1JSUpWVlf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7S0tCAgIP///////////////////////////////////////////////////////////////////////////////////29vb4aGhv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9/f3GhoaBQUFSkpKICAgAAAANDQ0////////////////////////////////////////////////////////////SUlJ7+/vWlpaOzs78PDw////////9vb2TExMfn5+/f39////////2NjYGRkZj4+P////////////oaGhIiIivb29////////////jIyMHR0d2NjY////8fHxNDQ0AAAAAAAAAAAAAAAAAAAAAAAAAAAAAwMDcXFxcXFxSUlJAAAABAQESEhIcXFxSUlJHh4eAAAAFBQUXFxcUVFRVFRUGxsbAAAAAAAADAwMNTU1UFBQQUFBRERETk5OQUFBRkZGS0tLQUFBSUlJSUlJQUFBQUFBQUFBMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyLS0tAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUlJS/Pz8////////////////////////////////////////////////////////////////////9fX1lZWVCwsLPT09np6e9fX1////////////uLi4AgICYGBgNTU1FxcXTk5Ompqa6+vr////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////W1tboqKi////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tLS0WFhY////////////////////////////////////////////////////////////////////////////////////YGBgkZGR////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8+Pj4/Pz////+/v78AAACDg4P///////////////////////////////////////////////////////////9LS0vw8PD6+vpaWlo7Ozvw8PD////////29vZHR0d/f3/9/f3////////Y2NgZGRmPj4////////////+hoaEiIiLNzc3///////////+MjIweHh7T09P29va0tLRISEgFBQUAAAAAAAAAAAAAAAAAAAAAAAAAAABubm6QkJCQkJCKiooVFRUdHR2Ojo6QkJCQkJB2dnYGBgZOTk6goKCdnZ2ioqI7Ozs3Nzevr6+goKCvr6+vr6+vr6+vr6+vr6+vr6+vr6+vr6+vr6+vr6+5ubnAwMDPz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/JyckVFRUAAAAAAAAAAAAAAAADAwMPDw8AAACVlZX///////////////////////////////////////////////////////////////////////////////+ampoAAAASEhIXFxeNjY3q6uqbm5svLy8KCgpFRUWZmZnr6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT0+ysrL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+pqalLS0v///////////////////////////////////////////////////////////////////////////////////9vb2+RkZH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3Jycg4ODvHx8X9/fwAAAMPDw////////////////////////////////////////////////////////////0xMTPPz8/////n5+Xx8fEdHR/f39////////+vr60xMTGJiYvX19f///////9jY2BoaGo+Pj////////////7GxsScnJ8zMzP///////////4uLixMTE9fX1////////9/f31paWgAAAAAAAAAAAAAAABcXFxwcHEFBQfX19f///////9nZ2R8fH4uLi/z8/P///////6GhoTAwMN/f3////////5OTk21tbf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////zU1NQAAAAAAABYWFm5ubsTExPf39x0dHdXV1f///////////////////////////////////////////////////////////////////////////////3Z2dgAAAM3NzbS0tGRkZBUVFUdHR6Wlperq6v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////15eXqKiov///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6+vr0tLS////////////////////////////////////////////////////////////////////////////////////2VlZZGRkf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////uLi4AAAAr6+vPz8/ERER8fHx////////////////////////////////////////////////////////////PT09zMzM////////////b29vPDw87+/v////////9vb2S0tLVVVV/v7+////////19fXGxsbjo6O////////////vLy8IiIis7Oz////////////i4uLExMT09PT////////////i4uLBgYGGxsbCwsLbGxs4ODgKioqY2Nj////////////2dnZHx8fi4uL/Pz8////////paWlNTU14eHh////ZGRkbW1t////////////////////////////////////////////////////////////////////////////////////////////////////////////////////UVFRbm5urq6u7+/v////////////ERER4ODg////////////////////////////////////////////////////////////////////////////////JiYmAAAAY2Nj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Xl5eoqKi////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tLS0QkJC////////////////////////////////////////////////////////////////////////////////////ampqkZGR////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////u7u4EBAREREQFBQU9PT3///////////////////////////////////////////////////////////////89PT0wMDDp6en////////5+flbW1s8PDzv7+/////////39/dLS0tgYGD9/f3////////X19cbGxuNjY35+fn////////Ly8soKCizs7P7+/v///////+bm5sSEhLNzc3///////////91dXUjIyPOzs7s7Oz////g4OBDQ0NeXl7v7+/////////Y2NgfHx+Li4v8/Pz///////+srKwzMzPr6+tdXV1mZmb///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8gICDQ0ND////////////////////////////////////////////////////////////////////////////g4OAFBQUAAAAICAjz8/P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9VVVWbm5v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+0tLRMTEz///////////////////////////////////////////////////////////////////////////////////9vb2+RkZH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////zs7OwAAAAAAAHNzc/////////////////////////////////////////////////////////////r6+jIyMiYmJjAwMOnp6f////////n5+VtbWzw8PPDw8P////////f390tLS35+fv7+/v///////9fX1x0dHbKysv///////////7y8vBsbG8HBwf///////////5ubmxwcHMjIyP///////////1xcXDMzM+Li4v////////j4+DIyMmlpafX19f///////9jY2B8fH7CwsP///////////6ysrCkpKRoaGmRkZP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////yAgIODg4P///////////////////////////////////////////////////////////////////////////6ampgAAAAAAAAAAAIyMjP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1dXV5mZmf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7S0tERERP///////////////////////////////////////////////////////////////////////////////////29vb4mJif///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////a2trAAAAAAAAo6Oj////////////////////////////////////////////////////////////////UlJS6+vrampqMDAw6enp////////+fn5WlpaPDw88PDw////////9/f3QkJCfn5+////////////1tbWHBwcfn5+////////////u7u7ICAgvb29////////////oKCgExMTxsbG/////////f39XV1dNDQ06urq////////7OzsUFBQZWVl////////////3t7eDg4Os7Oz////////////rKysCgoKbW1t////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ICAg2NjY////////////////////////////////////////////////////////////////////////////ZmZmAAAAAAAAAAAAJSUl/v7+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Xl5eoqKi////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tLS0RERE////////////////////////////////////////////////////////////////////////39/f////////b29viYmJ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+qqqoAAAANDQ3l5eX///////////////////////////////////////////////////////////////9TU1P09PT8/PxqamowMDDp6en////////5+flaWlpHR0f8/Pz////////h4eEiIiJ+fn7////////////W1tYdHR2Ojo7///////////+rq6sxMTG9vb3///////////+pqakRERHHx8f////////8/PxgYGBDQ0Pq6ur////////29vZWVlZwcHD6+vr////////AwMAhISGoqKj///////////9tbW1kZGT////////////////////////////////////////////////////////////////////////////////////////r6+va2tr39/f////////////////x8fHw8PD///////////////////8gICDZ2dn///////////////////////////////////////////////////////////////////////////8mJiYAAAAAAAAAAAAAAADFxcX///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9eXl6ZmZn///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+9vb1MTEz///////////////////////////////////////////////////////////////////////////////////9vb2+RkZH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Dw8EtLS1paWvv7+////////////////////////////////////////////////////////////////0dHR+np6f////z8/I6OjjU1Nenp6f////////r6+lpaWlFRUfr6+v///////+Hh4Tw8PF5eXv///////////9vb2ygoKH5+fv///////////9HR0Tc3N729vf///////////6qqqh0dHcnJyf////////z8/GdnZ0JCQuvr6/////////X19SsrK3Fxcf///////////7i4uCEhIaioqP///////52dnWZmZv///////////////////////////////////////////////////////////////////////////////////+zs7BYWFiYmJioqKtbW1vDw8FNTU/v7+zw8PMTExP///////////////////yAgINbW1v///////////////////////////////////////////////////////////////////////+Dg4AUFBQAAAAAAAAAAAAAAAExMTP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////15eXpubm////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7W1tUJCQv///////////////////////////////////////////////////////////////////////////////////29vb4GBgf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Pz8PDw8x8fH////////////jIyMMDAw6enp////////+vr6WlpaYGBg8fHx////////5ubmIyMjbm5u////////////3NzcJycnmJiY+fn5////////u7u7EhISubm5////////////q6urKysr5OTk/////////Pz8ZWVlOjo66+vr////////5+fnNTU1b29v+vr6////////u7u7ICAgpKSk////b29vYmJi////////////////////////////////////////////////////////////////////////////////////0dHRKioq/v7+aWlpbW1t8vLyQ0ND4eHhKysr8vLy////////////////////ICAg2tra////////////////////////////////////////////////////////////////////////uLi4DQ0NAAAAAAAAAAAAFBQUb29v////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////aWlpkpKS////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////urq6PDw8////////////////////////////////////////////////////////////////////////////////////enp6hoaG////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vYmJiYRERG9vb3////////8/PxqamowMDDp6en////////6+vpZWVk6Ojri4uL////////y8vJXV1dra2v29vb////////m5uYmJiZ3d3f5+fn////////GxsYnJye6urr///////////+srKwvLy/k5OT////////6+vphYWEvLy/s7Oz////////f399FRUVsbGz6+vr////////U1NQbGxulpaVkZGRdXV3////////////////////////////////////////////////////////////////T09Pa2tr////////////Ly8slJSX///90dHR4eHj09PQZGRlFRUV0dHT///////////////////////8rKyvQ0ND////////////////////////////////////////////////////////////////////////////w8PC+vr48PDxvb2/09PT///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9jY2OSkpL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+0tLQ8PDz///////////////////////////////////////////////////////////////////////////////////90dHSBgYH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////b29hoaGktLSwwMDL29vf////////z8/JGRkTQ0NOrq6v////////v7+1lZWTo6OvLy8v////////v7+z8/P2pqav///////////9ra2ioqKnZ2dvn5+f///////9zc3CkpKbu7u////////////6ysrB8fH8rKyv////////n5+WVlZTQ0NOHh4f////////z8/EBAQFxcXPr6+v///////8TExBMTEwQEBF1dXf///////////////////////////////////////////////////////8/PzzU1NQQEBAMDAy4uLtPT0////9fX1wEBAR8fHwoKCtTU1PX19RYWFgsLCzc3N/b29v///////////////////yQkJNDQ0P///////////////////////////////////////////////////////////////////////////////////2xsbJiYmP////////////////////////////////////////n5+VFRUYCAgL6+vvr6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////15eXpKSkv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6SkpDw8PP///////////////////////////////////////////////////////////////////////////////////29vb4GBgf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////v7+UlJS6enprq6uExMTvb29////////////oqKiJCQk6urq////////+/v7aGhoOTk54+Pj////////5OTkLy8vampq6enp////////5eXlKSkpdnZ2+fn5////////s7OzFRUVvLy8/////////v7+rKysCwsLvb29////////+vr6bW1tOjo69/f3////////5eXlMzMzXFxc+/v7////////yMjIDw8PXV1d////////////////////////////////////////////////////3NzcISEhAAAAXFxcSkpKAAAAFRUV8PDwz8/PExMTvr6+JycnycnJ9fX1NDQ04+PjKCgowMDA////////////////////ICAg0NDQ////////////////////////////////////////////////////////////////////////////////////hISEi4uL////////////////////////////////////////7+/vDw8PAAAAAAAAFhYWV1dXtra2+/v7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////a2trkpKS////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wcHBPDw8////////////////////////////////////////////////////////////////////////////////////fHx8gYGB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////39/clJSXo6Oj///+xsbETExO9vb3///////////+YmJgjIyPn5+f////////8/PxnZ2cqKiry8vL////////09PRaWlppaWn////////////m5uYyMjKUlJT///////////+/v78UFBS+vr7////////+/v6urq4jIyPZ2dn////////9/f1sbGxNTU339/f////////v7+85OTmKior7+/v///////9iYmJdXV3///////////////////////////////////////////////////96enoAAACFhYX+/v78/PxDQ0MAAACfn5/Z2dkjIyPT09MfHx+srKzk5OQtLS3CwsIXFxfIyMj///////////////////8wMDCoqKj////////////////////////////////g4ODIyMj19fXx8fHx8fHx8fHx8fHx8fHLy8u4uLjKysq3t7fS0tJ4eHhMTEzIyMjIyMjHx8e3t7eqqqq4uLi0tLSoqKioqKioqKiKiooBAQEAAAAAAAAAAAAAAAAAAAAmJiZzc3O1tbXx8fH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9hYWGSkpL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+3t7c8PDz///////////////////////////////////////////////////////////////////////////////////9ycnKBgYH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////b29iAgIOjo6P///////7GxsRISEq+vr/////////39/YODgyUlJejo6P////////z8/HV1dSoqKuTk5P////////z8/GVlZV5eXv///////////+bm5jQ0NHx8fPr6+v///////729vRUVFbGxsf///////////66urioqKtnZ2f////////7+/mxsbEVFReLi4v////////Dw8Dk5OVtbW/z8/P///3R0dF1dXf///////////////////////////////////////////////////ygoKAsLC+Hh4f///////6GhoQAAAJ2dndzc3Dk5OTs7O09PT/Dw8Pf3909PTzk5OXx8fP39/f///////////////////y4uLikpKUFBQTQ0NBUVFUFBQTMzMzIyMjIyMjU1NT09PTk5ORAQEAsLCz8/PzExMSkpKTk5OS4uLjk5OTs7OxEREQICAgICAgAAAAAAABwcHAAAAAAAAAAAAA4ODhEREU1NTTs7OycnJwgICAAAAAAAAAAAAAAAAAAAAAAAAAAAAAsLCzo6OtnZ2f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////15eXltbW8XFxcXFxcXFxcXFxcXFxcXFxZOTk7i4uKamppGRkYaGhpycnLW1tbW1ta2tra6urrW1tZCQkJCQkLGxsaampqampqampqampqWlpaWlpaWlpaWlpaWlpaWlpaWlpYyMjFFRUTw8PP///////////////////////////////////////////////////////////////////////+Tk5IaGhoaGhjIyMkNDQ4aGhoaGhubm5v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8vLyCwsLYmJi0dHR0dHRycnJPj4+CQkJpaWlwsLCwsLCwsLCODg4ERERrq6uwsLCwsLCv7+/HR0dJiYmtbW1wsLCwsLCr6+vAAAAUVFRubm5wsLCwsLCkJCQAAAAWlpavr6+wsLCwsLCY2NjEBAQk5OTwsLCwsLCwsLCREREBwcHq6urwsLCwsLCsrKyCAgIJCQksbGxvLy8o6OjfX19AAAAW1tbpKSkQ0NDXV1d////////////////////////////////////////////////6+vrCwsLSkpK/v7+/////////f39+fn5/Pz8////////////////////////////////////////////////////////////MDAwz8/P/////f39+vr6/////f39/f39/f39/f39////////+vr6+vr6/////f39/Pz8/v7+/f39////////+/v7+fn5pKSkHBwc9/f3/Pz8+fn5+fn5+fn5+vr6+/v7/////f39/Pz85OTkCAgIAAAAAAAAAAAACgoKPDw8k5OT5+fn/f39////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////w8PDXl5ePDw8WlpaEBAQAAAAAAAAAAAAAAAADg4ODg4OAAAAAAAAAAAAAAAAJSUlNDQ0AAAAAAAAHR0dAAAAAAAAAAAAAAAAAAAAAAAAAAAALi4uS0tLS0tLGxsbFxcXioqKkJCQlJSUyMjI////////////////////////////////////////////////////////////////////////3d3dCQkJAAAAAAAAAAAAAAAAHh4e+Pj4////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v6VlZVUVFQvLy8vLy8vLy83Nzc/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8nJycAAAAaGho/Pz8UFBQAAAAdHR0/Pz8/Pz8/Pz8PDw8AAAAxMTE/Pz8/Pz87OzsAAAAVFRU/Pz8/Pz8/Pz82NjYAAAAKCgpOTk5OTk5bW1sVFRUAAAAAAABdXV3////////////////+/v7+/v7+/v7+/v7+/v7+/v7////////Hx8cAAABMTEz///////////////////////////////////////////////////////////////////////////////////8wMDDQ0ND////////////////////////////////////////////////////////////////////////////////////ExMQeHh78/Pz////////////////////////////////////w8PAREREAAAAyMjKIiIjIyMj+/v7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9iYmJubm78/Pz8/Pz8/Pz9/f39/f38/Pz8/Pz8/Pz8/Pz+/v7+/v78/Pz8/Pz9/f38/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz+/v7///////+RkZFvb2/////////////////////////////////////////////////////////////////////////////////////////+/v5GRkYAAAAAAAAAAAAAAABnZ2f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////zo6OsbGxv///+fn5ykpKWJiYv39/f///////76+vhAQEHR0dP///////////7GxsRcXF9nZ2f///////////2trayMjI/Ly8v////////Hx8RgYGAAAAF1dXf///////+rq6l5eXjc3Nx4eHh4eHh4eHhYWFh8fH3Z2dv7+/re3twAAAExMTP///////////////////////////////////////////////////////////////////////////////////zAwMNDQ0P///////////////////////////////////////////////////////////////////////////////////+Pj4yEhIfz8/P///////////////////////////////////////7m5udjY2P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2JiYp6env///////////////////////////////////////////////////////////////////////////////////////////////5GRkW9vb////////////////////////////////////////////////////////////////////////////////////////////6WlpQAAAAAAAAAAAAAAALe3t////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Ojo6w8PD////////8/PzLS0tZWVl+/v7////////zc3NJCQkoaGh////////////wMDAJycn2NjY////////9fX1VVVVTExM5+fn////////1NTUFBQUXV1d////////+vr6ZWVlZWVlZWVlZWVlSUlJJSUlJSUlXV1d+Pj4uLi4AAAATExM////////////////////////////////////////////////////////////////////////////////////MDAw0NDQ////////////////////////////////////////////////////////////////////////////////////8fHxIyMj/Pz8////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////YmJinp6e////////////////////////////////////////////////////////////////////////////////////////////////kZGRb29v////////////////////////////////////////////////////////////////////////////////////////////4+PjEhISAAAAAAAALCws+fn5////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////86Ojo6Ojr4+Pj////////l5eU4ODhlZWX7+/v////////Nzc0zMzOgoKD///////////+5ubkcHBzY2Nj////////19fVGRkZOTk74+Pj///////9kZGRbW1v////////////////////////////////////////////////S0tIGBgZMTEz///////////////////////////////////////////////////////////////////////////////////8wMDDCwsL///////////////////////////////////////////////////////////////////////////////////////8zMzPp6en///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9iYmKenp7///////////////////////////////////////////////////////////////////////////////////////////////+RkZFtbW3///////////////////////////////////////////////////////////////////////////////////////////////9kZGQAAAAAAABoaGj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////zo6OgAAAFZWVvb29v///////+Xl5Tw8PGVlZfv7+////////+zs7CEhIaCgoP///////////5ubmx0dHdjY2P////////X19VhYWDExMeXl5f///2RkZF1dXf///////////////////////////////////////////////+vr6wsLC0xMTP////////////////z8/P7+/v///////////////////////////////////////////////////////////zAwMM3Nzf///////////////////////////////////////////////////////////////////////////////////////ykpKc3Nzf///////////////////////////////////////////////////////////////////////////////////////////+zs7ISEhO/v7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2JiYpGRkf///////////////////////////////////////////////////////////////////////////////////////////////56enmJiYv///////////////////////////////////////////////////////////////////////////////////////////////6enpwAAAAoKCt7e3v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////RkZGlZWVOzs7VFRU+vr6////////5OTkOzs7VVVV+/v7////////zMzMFRUVn5+f////////////i4uLISEh2NjY////////////enp6TU1N+Pj4Z2dnTU1N////////////////////////////////////////////////////KioqFBQU9fX1////////qampJiYmpqam////////////////////////////////////////////////////////////MDAwxMTE////////////////////////////////////////////////////////////////////////////////////////MjIy19fX////////////////////////////////////////////////////////////////////////////////////////////x8fHAAAAqKio////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////YmJil5eX////////////////////////////////////////////////////////////////////////+/v7/v7++vr6+vr69/f3+/v7jY2NbGxs////////////////////////////////////////////////////////////////////////////////////////////////6urqCgoKSUlJ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8+Pj67u7v29vZtbW1KSkr29vb////////z8/M8PDxWVlb6+vr////////Ly8sWFhafn5////////////+np6ceHh7Y2Nj///////////93d3dNTU06OjpSUlL///////////////////////////////////////////////////9qamoAAAChoaH////7+/tBQUEAAADAwMD///////////////////////////////////////////////////////////8wMDDMzMz///////////////////////////////////////////////////////////////////////////////////////8qKirKysr////////////////////////////////////////////////////////////////////////////////////////////W1tYAAACgoKD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9nZ2cLCwsvLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8kJCQuLi4jIyMjIyMdHR0oKCgRERFoaGj////////////////09PStra2Ojo6Ojo6Dg4N9fX2Kiop+fn5wcHBubm5ubm5ubm5ubm5ubm5ubm54eHiAgICAgICAgICAgICAgIAQEBApKSl+fn5ubm56enpjY2N0dHRycnJvb297e3uQkJD///////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////0VFRZSUlOnp6c7OzhkZGUlJSdfX1+np6enp6a2trQAAAFVVVdvb2+np6dnZ2YKCggQEBG5ubtnZ2dnZ2dnZ2SgoKBwcHLS0tNXV1crKysDAwAYGBgAAAFhYWP///////////////////////////////////////////////////9fX1wYGBggICCwsLCIiIgAAABkZGfHx8f///////////////////////////////////////////////////////////zU1NcDAwP///////////////////////////////////////////////////////////////////////////////////////2pqapaWlv///////////////////////////////////////////////////////////////////////////////////////////9HR0QAAAKampv////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09MLCwpOTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk6CgoKWlpZOTk7KystLS0tPT097e3t7e3ubm5vb29v////////////////n5+bOzs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs8LCwtLS0tLS0tLS0tLS0tLS0tLS0urq6v///////////////////9jY2NjY2Pj4+NLS0vDw8N7e3t/f39vb29PT0/Ly8v///////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////fn5+GBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYJycnJycnJycnJCQkKysrJycnNTU1KSkpf39/////////////////////////////////////////////////////////oqKiJycnFxcXGBgYNjY21tbW////////////////////////////////////////////////////////////////MDAwxsbG////////////////////////////////////////////////////////////////////////////////////////b29vkZGR////////////////////////////////////////////////////////////////////////////////////////////1tbWAAAAm5ub////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////39/f8/Pz///////////////////////////////////////////////////////////////////////////+pqanp6en///////////////////////////////////////////////////////////////////////////////////////9ra2uMjIz///////////////////////////////////////////////////////////////////////////////////////////+hoaEAAACrq6v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f39/n5+ff39/39/f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3x8fH19ff///////////////////////////////////////////////////////////////////////////////+Dg4HJycnFxcT4+PgAAAEVFRXFxcXFxcc3Nzf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////kZGRICAgICAgGBgYGhoaGBgYLCwsMjIyLy8vnZ2d////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tLS0TExM////////////////////////////////////////////////////////////////////////////////wcHBEBAQGBgYCAgIAAAACgoKFhYWGBgYfn5+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6+vp2dnYDAwMAAAAAAAAAAAAAAAAAAAAAAACMjIz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+0tLRMTEz////////////////////////////////////////////////////////////////////////////////////w8PD39/epqakAAACUlJT19fX39/f6+vr///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5mZmQMDAwAAAAAAAAAAAAAAAAAAAIyMjP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7S0tD09Pf///////////////////////////////////////////////////////////////////////////////////////////6enpwAAAIyMjP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////w8PDERERAAAAAAAAAAAAAAAAGhoaZ2dn39/f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6urqCAgI/f39////////////////////////////////////////////////////////////////////////////////////////1tbWAAAAm5ub////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////l5eUwMDAAAAAAAABdXV26urpsbGw2NjZTU1Ojo6Pd3d3////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////09PQDAwP9/f3///////////////////////////////////////////////////////////////////////////////////////+np6cAAACMjIz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f3911dXSQkJOfn5/////////r6+qysrHl5eS4uLkVFRaSkpOvr6/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////r6+h8fH/39/f///////////////////////////////////////////////////////////////////////////////////////6enpwAAAIyMjP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v79/f3////////////////////////9vb2sbGxZGRkJycnW1tbzs7O////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////MzMz/f39////////////////////////////////////////////////////////////////////////////////////////09PTGxsbsrKy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v7y8vKmpqZSUlI4ODh6enrX19f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9DQ0PAwMD////////////////////////////////////////////////////////////////////////////////////////+/v75+fn///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////39/djY2I2NjTQ0NDIyMoyMjN7e3v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////zMzM76+vv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Pz8z8/PdHR0FRUVQEBAnZ2d7e3t////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Q0NDvr6+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9/f2zs7NRUVEhISFgYGCvr6/+/v7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+BgYGurq7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Hh4ZKSklJSUiIiImBgYN7e3v7+/v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4KCgn9/f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7+/voKCgMzMzMzMznZ2d3d3d////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////goKCf39//////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////