///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Ozs5zc3MnJydNTU2ioqL7+/v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+CgoJ/f3////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////r6+rS0tD8/PygoKIKCgsvLy/r6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozs2xsbP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozsfn5+JCQkKSkpi4uL3Nzc////////////////////////////////////////////////////////////////////////////////////////////////////////wcHBQEBA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+Pi2trZdXV0SEhJaWlqpqanx8fH////////////////////////////////////////////////////////////////////////////////////////////BwcE7Ozv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7Kenp0xMTBoaGklJScbGxvn5+f///////////////////////////////////////////////////////////////////////////////8HBwQEBAf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4eHhe3t7KSkpHx8fh4eH19fX////////////////////////////////////////////////////////////////////////5eXlAgIC////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////JyclaWloNDQ1HR0eoqKjy8vL///////////////////////////////////////////////////////////////8DAwP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+vr64qKijs7OxkZGVpaWra2tvLy8v///////////////////////////////////////////////////wMDA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4eHhe3t7ISEhGBgYdXV12NjY////////////////////////////////////////////Ghoa9vb2////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////19fW8vLxmZmYaGhpERESsrKzi4uL///////////////////////////////9bW1vo6Oj////////////////////////////////AwMDAwMD////////X19ewsLC+vr729vb///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////X19ZWVlT4+PhUVFU1NTdLS0v///////////////////////////////////////////////////////////4mJiQ0NDQMDA3p6ev///ywsLBAQEBERES4uLvDw8P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////0NDQfn5+tra2////////////////////////////////////////////////////////9PT0FRUVvb29iYmJFRUV9PT0FhYWpqam3t7eJSUli4uL////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////l5eUSEhLz8/Pi4uIEBATKysoWFhasrKz///+FhYU8PDz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Xl5RwcHP///////xwcHLGxsRYWFqysrP///4uLizc3N////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5eXlHBwc////////HBwc5eXlFhYWrKys////i4uLNzc3////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x8fHk5OT////////////////////k5OTx8fHl5eUcHBz////d3d0BAQHl5eUWFhasrKz///99fX1TU1P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1dXVxUVFf///////////////7OzswQEBKOjo+rq6hcXF6qqqoqKijExMf7+/hYWFmpqaoaGhgkJCcDAwP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////gICAAAAA0dHR////////////cHBwBAQE3d3d////p6enGBgYJycnt7e3////e3t7MTExR0dHv7+//v7+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AwMAAAACSkpL///////////9BQUEiIiL////////////9/f39/f3////////////9/f3+/v7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7+/hEREUJCQurq6tzc3MLCwgAAAFJSUv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////UFBQAAAAAAAAAAAAAAAAAAAAkpKS////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+BgYEAAAA3NzdXV1cODg4AAADQ0ND///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////76+vgAAALGxsf7+/jExMQ8PD/X19f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8PDwAwMDgYGB4ODgAAAAT09P////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////89PT1GRkaRkZEAAACCgoL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2FhYQwMDBQUFAEBAcXFxf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////sLCwAAAAAAAAEhIS////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////g4OAAAAAAAABSUlL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////v7+xUVFQAAAJKSkv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////pKSkf39/6urq////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAA=\"><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\">&nbsp;</div><div style=\"font-family: 'MS Shell Dlg 2';\">L=Loa: Length over all (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\">B: Breadth (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\">A_T: Transverse projected area (m<sup>2</sup>).</div><div style=\"font-family: 'MS Shell Dlg 2';\">A_L: Lateral projected area (m<sup>2</sup>).</div><div style=\"font-family: 'MS Shell Dlg 2';\">A_0D: Lateral projected area of superstructure (A_ss) and LNG tanks, containers etc. on the deck (m<sup>2</sup>).</div><div style=\"font-family: 'MS Shell Dlg 2';\">C: Distance from midship section to center of lateral projected area (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\">C_BR: Distance from midship section to center of the A_ss (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\">H_BR:Height to top of superstructure (bridge) (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\">H_C: Height to center of lateral projected area (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\">The present method is more reliable than the Isherwood method due to it takes into account a greater number of examples and different types of ships. However this method has the following limitations:</div><div style=\"font-family: 'MS Shell Dlg 2';\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- The type of ship will be tanker, cargo ship, container ship, passenger ship, fishing boat, research vessel, tug boat, LNG carrier, PCC, <span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Naval&nbsp;vessel or speed boat.</div><div style=\"font-family: 'MS Shell Dlg 2';\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- The height of wind force is take into account in the center of lateral projected area.&nbsp;</div><div style=\"font-family: 'MS Shell Dlg 2';\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- C<sub>k</sub> is not estimated according to this method. It is calculated taking into account the real force and moment of this model.</div><div><div><u>References:</u></div><div><u><br></u></div><div><span style=\"font-family: 'MS Shell Dlg 2';\">[Fujiwara] T. Fujiwara, M. Ueno, T. Nimura, \"An estimation method of wind forces and moments acting on ships\", Journal of the Society of Naval Architects of Japan - January 1998,</span><a href=\"http://dx.doi.org/10.2534/jjasnaoe1968.1998.77\" style=\"font-family: 'MS Shell Dlg 2';\">http://dx.doi.org/10.2534/jjasnaoe1968.1998.77</a></div></div><div><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div><br></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><u>Further development:</u></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\">- Wind profile</div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><br></div></body></html>"));
      end ShipWind;
      annotation(
        Icon(graphics = {Polygon(origin = {0, 3}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-56, 31}, {-56, 7}, {-78, 7}, {-78, -13}, {-62, -15}, {-56, -31}, {62, -31}, {70, -29}, {74, -25}, {76, -23}, {74, -19}, {70, -15}, {62, -13}, {78, 7}, {-42, 7}, {-42, 31}, {-56, 31}})}));
    end Ship;

    package Propulsion "Components relative to ship propulsion"
      model Propeller1Q "Wageningen B-Series 1Q Propeller model"
        parameter Real Diameter(unit = "m") = 4 "Propeller Diameter [m]" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real Z = 4 "Number of blades" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real P_D = 1 "Pitch-diameter ratio" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real Ae_Ao = 0.3 "Blade area ratio" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Modelica.SIunits.Density Density_Prop = 7600 "Propeller density [kg/m3]" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real Inertia(unit = "kg.m2") = 0.0002744*Ae_Ao*(Ae_Ao + 3)*Density_Prop*Diameter^5 "Inertia moment of propeller" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real Add_Inertia(unit = "kg.m2") = 0.3*Inertia "Added (water) Inertia moment of propeller" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real w_ini(unit = "rad/s") = 0.1 "initial speed" annotation(
          Dialog(tab = "Initialization", group = "Speed"));
        parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
          Dialog(group = "Ship parameters"));
        parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
          Dialog(group = "Ship parameters"));
        parameter Real Cb = 0.693 "Ship block coefficient [-]" annotation(
          Dialog(group = "Ship parameters"));
        parameter Real Cp = 0.75 "Ship prismatic coefficient [-]" annotation(
          Dialog(group = "Ship parameters"));
        parameter Real lcb = -0.75 "%lcb from Lpp/2 (0.75% Aft -> -0.75), positive fwd" annotation(
          Dialog(group = "Ship parameters"));
        parameter Real Fa = -2 "Aft body factor [-2 (U shape),0 (N shape),+2 (V shape)]" annotation(
          Dialog(group = "Ship parameters"));
        parameter Modelica.SIunits.Length Rudder_distance = Diameter*1.2 "Distance from propeller to rudder denter of gravity" annotation(
          Dialog(group = "Rudder interaction"));
        parameter Real WakeFraction = 0.1*B/Lpp + 0.149 + (((0.05*B)/(Lpp)) + 0.449)/((585 - 5027*B/Lpp + 11700*((B/Lpp)^2))*(0.98 - Cb)^3 + 1) + 0.025*Fa/(100*(Cb - 0.7)^2 + 1) - 0.18 + (0.00756/((Diameter/Lpp) + 0.002)) "Harvald 1983 - Single screw" annotation(
          Dialog(tab = "Factors", group = "Propeller-hull factors"));
        parameter Real ThrustDeduction = (0.625*B/Lpp + 0.08) + (0.165 - 0.25*B/Lpp)/((525 - 8060*B/Lpp + 20300*(B/Lpp)^2)*(0.98 - Cb)^3 + 1) - 0.01*Fa + 2*(Diameter/Lpp - 0.04) "Harvald 1983 - Single screw" annotation(
          Dialog(tab = "Factors", group = "Propeller-hull factors"));
        parameter Real RotativeRelative = 0.9922 - 0.05908*Ae_Ao + 0.07424*(Cp - 0.0225*lcb) "Holtrop 1988a - Single screw" annotation(
          Dialog(tab = "Factors", group = "Propeller-hull factors"));
        parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
          Dialog(tab = "Visualization", group = "3D Animation"));
        //parameter Real ShaftEfficiency=0.98 "0.98 direct coupling / 0.96-0.97 with gearbox" annotation(Dialog(tab = "Factors", group = "Efficiencies"));
        Modelica.SIunits.Velocity ShipSpeed "Ship speed [m/s]";
        Modelica.Mechanics.Rotational.Sources.Torque torque annotation(
          Placement(visible = true, transformation(origin = {-50, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Components.Inertia inertia(J = Inertia, w(fixed = false, start = w_ini)) annotation(
          Placement(visible = true, transformation(origin = {34, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Interfaces.Flange_a flange annotation(
          Placement(visible = true, transformation(origin = {100, 34}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Real J(start = 0) "Advance ratio";
        Real Kt "Thrust coefficient";
        Real Kq "Torque coefficient";
        Real Thrust_Kt(unit = "N") "Thrust obtained by open water";
        Real Torque_Kq(unit = "N.m") "Torque obtained by open water";
        Real rpm(unit = "rpm") "Revolutions per minute";
        Real Nu_zero "Open water efficiency";
        Real Nu_b "Propeller efficiency - behind hull";
        Real Nu_hull "Hull efficiency = 1-t/1-w";
        Real Nu_propulsive "Overall propulsive efficiency";
        Real AdvanceSpeed(unit = "m/s") "Advance speed";
        Real ThrustPower(unit = "W");
        Real Thrust(unit = "N");
        Real ShaftPower(unit = "W");
        // Parameters of interaction with rudder obtained from: Brix, J.E., 1993. Manoeuvring Technical Manual. Seehafen-Verl., Hamburg
        Real C_th;
        Modelica.SIunits.Velocity V_inf;
        Modelica.SIunits.Length r_inf;
        Modelica.SIunits.Length r_x;
        Modelica.SIunits.Length V_x;
        Modelica.SIunits.Length Delta_r;
        Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
          Placement(visible = true, transformation(origin = {100, 2}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {100, 40}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque ForceTorque_Ship(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b) annotation(
          Placement(visible = true, transformation(origin = {26, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Components.Inertia added_inertia(J = Add_Inertia) annotation(
          Placement(visible = true, transformation(origin = {-4, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        output Modelica.Blocks.Interfaces.RealOutput Propeller_flow_diameter "Diameter of the propeller water flow reaching to rudder [m]" annotation(
          Placement(visible = true, transformation(origin = {-94, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-101, 40}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
        output Modelica.Blocks.Interfaces.RealOutput Propeller_speed "Speed of water flow inside the Propeller_flow_diameter [m/s]" annotation(
          Placement(visible = true, transformation(origin = {-94, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-101, -8.88178e-16}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
        ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
          Placement(visible = true, transformation(origin = {28, -70}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape PropellerVisualizer(color = {255, 0, 0}, height = Diameter, length = Diameter/10, shapeType = "cylinder", width = Diameter) annotation(
          Placement(visible = true, transformation(origin = {24, -36}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        output Modelica.Blocks.Interfaces.RealOutput Wake_Fraction "Wake fraction coefficient" annotation(
          Placement(transformation(origin = {-94, -30}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {-100, -40}, extent = {{8, -8}, {-8, 8}}, rotation = -0)));
      protected
        outer ShipSIM.Components.Environment environment;
      equation
        Wake_Fraction = WakeFraction;
// Calculate apparent speed including currents
        apparentSpeedXY.WorldSpeed = environment.CurrentVector;
        ShipSpeed = apparentSpeedXY.SpeedLocal[1];
//Calculation of propeller openwater characteristic
        AdvanceSpeed = ShipSpeed*(1 - WakeFraction);
        J = AdvanceSpeed/(der(flange.phi)*(1/(2*Modelica.Constants.pi))*Diameter) "Advance ratio equation";
        Kt = Thrust_Kt/(environment.SeaDensity*(der(flange.phi)*(1/(2*Modelica.Constants.pi)))^2*Diameter^4) "Thrust coeficient equation";
        Kq = Torque_Kq/(environment.SeaDensity*(der(flange.phi)*(1/(2*Modelica.Constants.pi)))^2*Diameter^5) "Torque coeficient equation";
        Nu_zero = J/(2*Modelica.Constants.pi)*(Kt/Kq) "Open water efficiency";
        (Kt, Kq) = ShipSIM.Functions.PropellerFunctions.WageningenB_Kt_Kq(J, P_D, Ae_Ao, Z);
/*
        This model calculates the following efficiencies:
        - Nu_b: propeller efficiency behind hull
        - Nu_hull: hull efficiency
        - Nu_propulsive: overall propulsive efficiency
        */
//Efficiencies
        Nu_b = Nu_zero*RotativeRelative;
        Nu_hull = (1 - ThrustDeduction)/(1 - WakeFraction);
        Nu_propulsive = Nu_b*Nu_hull;
//Thrust and torque
        Thrust = Thrust_Kt*(1 - ThrustDeduction);
        ThrustPower = ShaftPower*Nu_propulsive;
        rpm = der(flange.phi)*(1/(2*Modelica.Constants.pi))*60;
        ThrustPower = Thrust*ShipSpeed;
        ShaftPower = der(flange.phi)*torque.tau;
        ForceTorque_Ship.force = {Thrust, 0, 0};
        ForceTorque_Ship.torque = {torque.tau, 0, 0};
//Rudder interaction: Brix, J.E., 1993. Manoeuvring Technical Manual. Seehafen-Verl., Hamburg
        C_th = (8*(der(flange.phi))^2*Diameter^2*Kt/(Modelica.Constants.pi*AdvanceSpeed^2))^0.5;
        V_inf = AdvanceSpeed*(1 + C_th)^0.5;
        r_inf = (Diameter/2)*(0.5*(1 + AdvanceSpeed/V_inf))^0.5;
        r_x = (Diameter/2)*(0.14*(r_inf/(Diameter/2))^3 + (r_inf/(Diameter/2))*(Rudder_distance/(Diameter/2))^1.5)/(0.14*(r_inf/(Diameter/2))^3 + (Rudder_distance/(Diameter/2))^1.5);
        V_x = V_inf*(r_inf/r_x)^2;
// turbulence correction and final result
        Delta_r = 0.15*Rudder_distance*((V_inf*r_inf^2 - AdvanceSpeed*r_x^2)/(V_inf*r_inf^2 + AdvanceSpeed*r_x^2));
        Propeller_flow_diameter = 2*(r_x + Delta_r);
        Propeller_speed = (V_x - AdvanceSpeed)*(r_x^2/(r_x + Delta_r)^2) + AdvanceSpeed;
        connect(flange, inertia.flange_b) annotation(
          Line(points = {{100, 34}, {58, 34}, {58, 66}, {44, 66}}));
        connect(ForceTorque_Ship.frame_b, frame_a) annotation(
          Line(points = {{36, 0}, {59, 0}, {59, 2}, {100, 2}}, color = {95, 95, 95}));
        connect(added_inertia.flange_b, inertia.flange_a) annotation(
          Line(points = {{6, 66}, {24, 66}}));
        connect(torque.flange, added_inertia.flange_a) annotation(
          Line(points = {{-40, 66}, {-14, 66}}));
//Assert documentation
        assert(J > 0, "!W0001 [Propeller1Q] (" + getInstanceName() + "): Advace ratio " + String(J) + " must be positive!", level = AssertionLevel.warning);
        assert(Z >= 2 and Z <= 7, "!W0002 [Propeller1Q] (" + getInstanceName() + "): Number of blades must be between 2 and 7", level = AssertionLevel.warning);
        assert(Ae_Ao >= 0.3 and Ae_Ao <= 1.05, "!W0003 [Propeller1Q] (" + getInstanceName() + "): Expanded area ratio must be between 0.3 and 1.05", level = AssertionLevel.warning);
        assert(P_D >= 0.5 and P_D <= 1.4, "!W0004 [Propeller1Q] (" + getInstanceName() + "): Pitch-diameter ratio must be between 0.5 and 1.4", level = AssertionLevel.warning);
        connect(frame_a, apparentSpeedXY.frame_a) annotation(
          Line(points = {{100, 2}, {64, 2}, {64, -70}, {38, -70}}));
        connect(PropellerVisualizer.frame_a, frame_a) annotation(
          Line(points = {{34, -36}, {64, -36}, {64, 2}, {100, 2}}, color = {95, 95, 95}));
        annotation(
          Icon(graphics = {Text(origin = {0, 70}, extent = {{-94, 10}, {94, -10}}, textString = "B-Series"), Polygon(origin = {23, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{15, 12}, {15, 26}, {5, 48}, {-7, 60}, {-13, 58}, {-15, 52}, {-15, 34}, {-1, 12}, {-1, -12}, {-15, -34}, {-15, -52}, {-13, -58}, {-7, -60}, {5, -48}, {15, -26}, {15, 12}}, smooth = Smooth.Bezier), Polygon(origin = {26, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{16, 12}, {16, -12}, {-6, -12}, {-12, -8}, {-16, -4}, {-16, 4}, {-12, 8}, {-6, 12}, {16, 12}}), Ellipse(origin = {24, 0}, rotation = -45, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{2, 22}, {-2, -22}}), Rectangle(origin = {71, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.CrossDiag, extent = {{29, 6}, {-29, -6}}), Line(origin = {-30, 40}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-29.9957, 19.9494}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-30, -0.101291}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-30, -19.8062}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-29.6543, -39.8569}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "1Q")}),
          Diagram,
          Documentation(info = "<html><head></head><body><div>Ship propeller model (1 quadrant) based on Kt, Kq curves according to Wageningen B-Series curves.&nbsp;</div><div>This model has incorporated empirical values of the following parameters:</div><div>- Rotative relative efficiency</div><div>- Thrust deduction coefficient</div><div>- Wake factor coefficient</div><div><br></div><div>Output is the thrust force of the propeller and mechanical torque on the shaft.</div><div><br></div><div><i><b>NOTE</b></i>:</div><div>Torque does not include shaft efficiency.</div><div>Thrust output value is effective thrust to be compared directly to the resistance curve.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>2 &lt;= Z &lt;= 7 (number of blades)</div><div>0.30 &lt;= Ae/Ao &lt;= 1.05 (expaded area ratio)</div><div>0.5 &lt;= P/D &lt;= 1.40 (pitch-diameter ratio)</div><div>Rn &lt;= 2x10^6 (Reynolds number)</div><div><br></div><div><u>References</u>:</div><div><br></div><div><span style=\"font-family: 'MS Shell Dlg 2';\">[Oosterveld1975] M.W.C. Oosterveld and P. Van Oossanen, \"Further computer-analyzed data of the wageningen B-screw series\", International Shipbuilding Progress, Vol. 22, No. 251, July 1975</span></div><p>[Harvald1983]&nbsp;Harvald S.A., \"Resistance and Propulsion of Ships\", Wiley 1983, ISBN 0-89464-754-7</p><p>[Holtrop1984]&nbsp;Holtrop J., \"A Statistical Re-analysis of Resistance and Propulsion Data\", ISP, Vol.31</p><p>[Brix1993]<span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Brix J., \"Manoeuvring technical manual\", Hamburg: Seehafen Verlag</p><p><u>Know issues</u>:</p><div>- Only works with forward speed and J&gt;0. The other three quadrants are not developed.</div><div><br></div><div><u>Further development</u>:</div><div><br></div><div>- Include corrections for Rn &gt; 2x10^6&nbsp;</div><div>- Cavitation warning</div></body></html>", revisions = "<html><head></head><body><div>Rev. 1.3&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(17/12/2023): Added wake fraction coefficient output to the rudder</div><div>Rev. 1.2&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(06/05/2023): Added animation forces selector.</div><div><span style=\"font-size: 12px;\">Rev. 1.1&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(10/04/2023): Full environment support. Added propeller 3D drawing.</span></div><div><span style=\"font-size: 12px;\">Rev. 1.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(06/03/2023): Full support with sea current.</span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.2&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(01/03/2023): Added assert documentation.</span></div><div>Rev. 0.1&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(14/02/2023): Major changes</div><div>Rev. 0.0&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(11/08/2021): Initial release</div></body></html>"));
      end Propeller1Q;

      model Propeller4Q "Wageningen B-Series 4Q Propeller model"
        parameter Real w_ini(unit = "rad/s") = 0.1 "initial speed" annotation(
          Dialog(tab = "Initialization", group = "Speed"));
        parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
          Dialog(group = "Ship parameters"));
        parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
          Dialog(group = "Ship parameters"));
        parameter Real Cb = 0.693 "Ship block coefficient [-]" annotation(
          Dialog(group = "Ship parameters"));
        parameter Real Cp = 0.75 "Ship prismatic coefficient [-]" annotation(
          Dialog(group = "Ship parameters"));
        parameter Real lcb = -0.75 "%lcb from Lpp/2 (0.75% Aft -> -0.75), positive fwd" annotation(
          Dialog(group = "Ship parameters"));
        parameter Real Fa = -2 "Aft body factor [-2 (U shape),0 (N shape),+2 (V shape)]" annotation(
          Dialog(group = "Ship parameters"));
        //Propeller parameters
        parameter ShipSIM.Types.Propeller4Q PropModel "Wageningen-B propeller model" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real Ae_Ao = 1.0 "Blade area ratio" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real P_D = 1 "Pitch-diameter ratio" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Modelica.SIunits.Distance h_prop = 4 "Depth of propeller hub from waterline [m]" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Modelica.SIunits.Diameter Diameter = 4 "Propeller Diameter [m]" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Modelica.SIunits.Density Density_Prop = 7600 "Propeller density [kg/m3]" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real Inertia(unit = "kg.m2") = 0.0002744*(1)*((1) + 3)*Density_Prop*Diameter^5 "Inertia moment of propeller" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real Add_Inertia(unit = "kg.m2") = 0.3*Inertia "Added (water) Inertia moment of propeller" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real WakeFraction = 0.1*B/Lpp + 0.149 + (((0.05*B)/(Lpp)) + 0.449)/((585 - 5027*B/Lpp + 11700*((B/Lpp)^2))*(0.98 - Cb)^3 + 1) + 0.025*Fa/(100*(Cb - 0.7)^2 + 1) - 0.18 + (0.00756/((Diameter/Lpp) + 0.002)) "Harvald 1983 - Single screw" annotation(
          Dialog(tab = "Factors", group = "Propeller-hull factors"));
        parameter Real ThrustDeduction = (0.625*B/Lpp + 0.08) + (0.165 - 0.25*B/Lpp)/((525 - 8060*B/Lpp + 20300*(B/Lpp)^2)*(0.98 - Cb)^3 + 1) - 0.01*Fa + 2*(Diameter/Lpp - 0.04) "Harvald 1983 - Single screw" annotation(
          Dialog(tab = "Factors", group = "Propeller-hull factors"));
        parameter Real RotativeRelative = 0.9922 - 0.05908*Ae_Ao + 0.07424*(Cp - 0.0225*lcb) "Holtrop 1988a - Single screw" annotation(
          Dialog(tab = "Factors", group = "Propeller-hull factors"));
        parameter Modelica.SIunits.Length Rudder_distance = Diameter*1.2 "Distance from propeller to rudder denter of gravity" annotation(
          Dialog(group = "Rudder interaction"));
        parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
          Dialog(tab = "Visualization", group = "3D Animation"));
        //Components
        Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
          Placement(visible = true, transformation(origin = {100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {100, 40}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
        ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
          Placement(visible = true, transformation(origin = {-10, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Interfaces.Flange_a flange annotation(
          Placement(visible = true, transformation(origin = {100, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Components.Inertia inertia(J = Inertia, w(fixed = false, start = w_ini)) annotation(
          Placement(visible = true, transformation(origin = {62, 66}, extent = {{10, 10}, {-10, -10}}, rotation = -180)));
        Modelica.Mechanics.Rotational.Components.Inertia added_inertia(J = Add_Inertia) annotation(
          Placement(visible = true, transformation(origin = {22, 66}, extent = {{10, 10}, {-10, -10}}, rotation = -180)));
        Modelica.Mechanics.Rotational.Sources.Torque torque annotation(
          Placement(visible = true, transformation(origin = {-18, 66}, extent = {{-10, 10}, {10, -10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque forceAndTorque(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b) annotation(
          Placement(visible = true, transformation(origin = {-64, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        //Visualizers
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape PropellerVisualizer(color = {255, 120, 0}, height = Diameter, length = Diameter/10, shapeType = "cylinder", width = Diameter) annotation(
          Placement(visible = true, transformation(origin = {-8, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        //Public variables
        Real rpm(unit = "rpm") "Revolutions per minute";
        Real Nu_zero "Open water efficiency";
        Real Nu_b "Propeller efficiency - behind hull";
        Real Nu_hull "Hull efficiency = 1-t/1-w";
        Real Nu_propulsive "Overall propulsive efficiency";
        //intermediate variables
        Real Va "Advance speed";
        Real Vr "Relative speed";
        Real T "Thrust obtained from 4 Quadrant graphs";
        Real Q "Torque obtained from 4 Quadrant graphs";
        Real n "revolutions per second";
        Real Ct "Thrust coefficient";
        Real Cq "Torque coefficient";
        // Data
        Real Beta "Advance Angle at 70% radious";
        Real Thrust "Thrust corrected by factors";
        Real ShaftPower(unit = "W");
        Real ThrustPower(unit = "W");
        // Parameters of Burrill cavitation chart for Wageningen-B merchant Ships
        Real Thrust_Load "Adimensional thrust load coefficient";
        Real Cavitation_Number "Sigma cavitation number at 0.7R";
        Real Cavitation_Warning "Percentage of cavitation limit for merchant ships (Burrill diagram)";
        // Parameters of interaction with rudder obtained from: Brix, J.E., 1993. Manoeuvring Technical Manual. Seehafen-Verl., Hamburg
        Real C_th;
        Modelica.SIunits.Velocity V_inf;
        Modelica.SIunits.Length r_inf;
        Modelica.SIunits.Length r_x;
        Modelica.SIunits.Length V_x;
        Modelica.SIunits.Length Delta_r;
        //Components
        output Modelica.Blocks.Interfaces.RealOutput Propeller_speed annotation(
          Placement(visible = true, transformation(origin = {-94, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-101, 0}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
        output Modelica.Blocks.Interfaces.RealOutput Propeller_flow_diameter annotation(
          Placement(visible = true, transformation(origin = {-94, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-101, 40}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
        output Modelica.Blocks.Interfaces.RealOutput Wake_Fraction "Wake fraction coefficient" annotation(
          Placement(transformation(origin = {-94, -30}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {-100, -40}, extent = {{8, -8}, {-8, 8}}, rotation = -0)));
      protected
        outer ShipSIM.Components.Environment environment;
        parameter Real T_Q[31, 5] = ShipSIM.Functions.PropellerFunctions.WageningenB_4Q_Matrix(PropModel);
        Real CT_aux[size(T_Q, 1)];
        Real CQ_aux[size(T_Q, 1)];
      equation
        Wake_Fraction = WakeFraction;
// Connect apparent speed (current)
        apparentSpeedXY.WorldSpeed = environment.CurrentVector;
//Determine absolute speed
/*
     apparentSpeedXY.SpeedLocal[1] -> Speed of water perpendicular to propeller plane. Positive when water flow impacts on the suction face (normal propeller operation)
     apparentSpeedXY.SpeedLocal[2] -> Speed of water transversal to propeller plane. Positive when the water flow impact on the port face of the propeller with POD angle=0.
     */
//Variables calculation
        Va = apparentSpeedXY.SpeedLocal[1]*(1 - WakeFraction) "advance speed, wake fraction corrected";
        Vr = (Va^2 + (0.7*Modelica.Constants.pi*n*Diameter)^2)^0.5 "Relative speed to propeller blade";
        n = der(flange.phi)*(1/(2*Modelica.Constants.pi)) "revolutions per second";
        rpm = n*60;
//Beta calculation
        if noEvent(abs(n) <= Modelica.Constants.eps) then
//propeller stopped
          if noEvent(Va >= 0) then
            Beta = Modelica.Constants.pi/2 "Speed ahead with propeller stopped";
          else
            Beta = 3*Modelica.Constants.pi/2 "Speed astern with propeller stopped";
          end if;
        else
          if noEvent(Va >= 0 and n > 0) then
            Beta = Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed ahead and propeller ahead";
          elseif noEvent(Va >= 0 and n < 0) then
            Beta = Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed ahead and propeller astern";
          elseif noEvent(Va < 0 and n < 0) then
            Beta = Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed astern and propeller astern";
          else
            Beta = 2*Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed astern and propeller ahead";
          end if;
        end if;
//Ct, Cq, T & Q calculation
        if noEvent(abs(Vr) <= Modelica.Constants.eps) then
//Trivial solution when speeds are zero!
          Ct = 0;
          Cq = 0;
          T = 0;
          Q = 0;
          Nu_zero = 0 "Open water efficiency";
          CT_aux = fill(0, size(T_Q, 1));
          CQ_aux = fill(0, size(T_Q, 1));
        else
          Ct = T/(0.5*environment.SeaDensity*((Vr)^2)*(Modelica.Constants.pi/4)*Diameter^2);
          Cq = Q/(0.5*environment.SeaDensity*((Vr)^2)*(Modelica.Constants.pi/4)*Diameter^3);
//Calculation of Ct and Cq
          for i in 1:size(T_Q, 1) loop
            CT_aux[i] = T_Q[i, 2]*Modelica.Math.cos(T_Q[i, 1]*Beta) + T_Q[i, 3]*Modelica.Math.sin(T_Q[i, 1]*Beta);
            CQ_aux[i] = T_Q[i, 4]*Modelica.Math.cos(T_Q[i, 1]*Beta) + T_Q[i, 5]*Modelica.Math.sin(T_Q[i, 1]*Beta);
          end for;
          Ct = (1/100)*sum(CT_aux);
          Cq = (-1/1000)*sum(CQ_aux);
/*
         In literature Nu_zero is (0.7*Ct/2*Cq)*tan(Beta), but since Nu_zero=(thrust power)/(torque power)=((Va*T)/(Q*n*2*pi))=...
         ...=(Va*Kt)/(2*pi*n*Kq*D)=(J*Kt)/(2*pi*Kq)!!
         Then in this case:
         Nu_zero=(Va*Ct)/(2*pi*n*D*Cq)
         This avoids and simplify the case where tan(Beta) is +-infinite!
         */
          if noEvent(abs(n*Cq) <= Modelica.Constants.eps) then
            Nu_zero = Modelica.Constants.inf*sign(Va)*sign(n)*sign(Cq) "Avoid division by zero using +- inf";
          else
            Nu_zero = (Va*Ct)/(2*Modelica.Constants.pi*n*Diameter*Cq) "Open water efficiency";
          end if;
        end if;
//Efficiencies
        Nu_b = Nu_zero*RotativeRelative;
        Nu_hull = (1 - ThrustDeduction)/(1 - WakeFraction);
        Nu_propulsive = Nu_b*Nu_hull;
// Real Thrust and torque
        Thrust = T*(1 - ThrustDeduction);
        ThrustPower = Thrust*apparentSpeedXY.SpeedLocal[1];
        ThrustPower = ShaftPower*Nu_propulsive;
        ShaftPower = der(flange.phi)*torque.tau "torque applied to rotating shaft";
//Outputs
        forceAndTorque.force = {Thrust, 0, 0} "force in propeller reference axis";
        forceAndTorque.torque = {torque.tau, 0, 0} "torque in propeller reference axis";
// Propeller cavitation warning (Burrill chart)
        if noEvent(abs(Vr) <= Modelica.Constants.eps) then
          Thrust_Load = 0;
          Cavitation_Number = 0;
          Cavitation_Warning = 0;
        else
          Thrust_Load = abs(T)/(0.5*environment.SeaDensity*((Vr)^2)*((Modelica.Constants.pi*(Diameter^2)*(1.067 - 0.229*P_D))/(4*Ae_Ao)));
          Cavitation_Number = (1.01325E5 - 2289.945 + environment.SeaDensity*9.80665*h_prop)/(0.5*environment.SeaDensity*(Vr^2));
          Cavitation_Warning = ShipSIM.Functions.PropellerFunctions.CavitationLimit_MS(Thrust_Load, Cavitation_Number);
        end if;
//Rudder interaction: Brix, J.E., 1993. Manoeuvring Technical Manual. Seehafen-Verl., Hamburg
        if noEvent(Va > 0 and n > 0 and Ct > 0) then
//Normal propeller operation
          C_th = (8*(der(flange.phi))^2*Diameter^2*((Ct*Modelica.Constants.pi/8)*((Va/(n*Diameter))^2 + (0.7*Modelica.Constants.pi)^2))/(Modelica.Constants.pi*Va^2))^0.5 "Formula adapted to 4Q propeller";
          V_inf = Va*(1 + C_th)^0.5;
          r_inf = (Diameter/2)*(0.5*(1 + Va/V_inf))^0.5;
          r_x = (Diameter/2)*(0.14*(r_inf/(Diameter/2))^3 + (r_inf/(Diameter/2))*(Rudder_distance/(Diameter/2))^1.5)/(0.14*(r_inf/(Diameter/2))^3 + (Rudder_distance/(Diameter/2))^1.5);
          V_x = V_inf*(r_inf/r_x)^2;
// turbulence correction and final result
          Delta_r = 0.15*Rudder_distance*((V_inf*r_inf^2 - Va*r_x^2)/(V_inf*r_inf^2 + Va*r_x^2));
          Propeller_flow_diameter = 2*(r_x + Delta_r);
          Propeller_speed = (V_x - Va)*(r_x^2/(r_x + Delta_r)^2) + Va;
        else
//Remain to implement other quadrants!!!
          C_th = 0;
          V_inf = Va;
          r_inf = 0;
          r_x = 0;
          V_x = 0;
          Delta_r = 0;
          Propeller_flow_diameter = 0;
          Propeller_speed = Va;
        end if;
//Connections
        connect(flange, inertia.flange_b) annotation(
          Line(points = {{100, 66}, {72, 66}}));
        connect(inertia.flange_a, added_inertia.flange_b) annotation(
          Line(points = {{52, 66}, {32, 66}}));
        connect(added_inertia.flange_a, torque.flange) annotation(
          Line(points = {{12, 66}, {-8, 66}}));
        connect(frame_a, forceAndTorque.frame_b) annotation(
          Line(points = {{100, 0}, {34, 0}, {34, 16}, {-54, 16}}));
        connect(frame_a, apparentSpeedXY.frame_a) annotation(
          Line(points = {{100, 0}, {34, 0}, {34, 16}, {-34, 16}, {-34, -12}, {-20, -12}}));
        connect(frame_a, PropellerVisualizer.frame_a) annotation(
          Line(points = {{100, 0}, {34, 0}, {34, 16}, {-34, 16}, {-34, -38}, {-18, -38}}));
//Assert documentation
        assert(Cavitation_Warning < 1, "!W0001 [Propeller4Q] (" + getInstanceName() + "): Cavitation in propeller!!", level = AssertionLevel.warning);
        annotation(
          Icon(graphics = {Text(origin = {0, 70}, extent = {{-94, 10}, {94, -10}}, textString = "B-Series"), Polygon(origin = {23, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{15, 12}, {15, 26}, {5, 48}, {-7, 60}, {-13, 58}, {-15, 52}, {-15, 34}, {-1, 12}, {-1, -12}, {-15, -34}, {-15, -52}, {-13, -58}, {-7, -60}, {5, -48}, {15, -26}, {15, 12}}, smooth = Smooth.Bezier), Polygon(origin = {26, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{16, 12}, {16, -12}, {-6, -12}, {-12, -8}, {-16, -4}, {-16, 4}, {-12, 8}, {-6, 12}, {16, 12}}), Ellipse(origin = {24, 0}, rotation = -45, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{2, 22}, {-2, -22}}), Rectangle(origin = {71, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.CrossDiag, extent = {{29, 6}, {-29, -6}}), Line(origin = {-30, 40}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-29.9957, 19.9494}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-30, -0.101291}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-30, -19.8062}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-29.6543, -39.8569}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "4Q")}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
          Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}})),
          Documentation(info = "<html><head></head><body><div>Ship propeller model (4 quadrant) based on Ct, Cq curves according to Wageningen B-Series curves.&nbsp;</div><div>This model has incorporated empirical values of the following parameters:</div><div>- Rotative relative efficiency</div><div>- Thrust deduction coefficient</div><div>- Wake factor coefficient</div><div><br></div><div>Output is the thrust force of the propeller and mechanical torque on the shaft.</div><div><br></div><div><i><b>NOTE</b></i>:</div><div>Torque does not include shaft efficiency.</div><div>Thrust output value is effective thrust to be compared directly to the resistance curve.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>Propeller-rudder interaction only implemented in first quadrant (normal propeller operation).</div><div><br></div><div><u>References</u>:</div><div><br></div><div><font face=\"MS Shell Dlg 2\"><i>See Propeller1Q and POD4Q models.</i></font></div><div><font face=\"MS Shell Dlg 2\"><i><br></i></font></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Roddy]</td><td>Robert F. Roddy, David E. Hess, Will Faller, \"Neural network predictions of the 4-quadrant Wageningen propeller series\", David Taylor Model Basin - April 2006,&nbsp;<a href=\"https://apps.dtic.mil/sti/pdfs/ADA455497.pdf\">NSWCCD-50-TR-2006/004</a><br><br></td></tr></tbody></table></div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Burrill]</td><td>L.C. Burrill, \"The Phenomenon of Cavitation\", Int. Shipbuilding Prog., 1955, Vol.2, No.15</td></tr></tbody></table><p><u>Know issues</u>:</p><div><br></div><div><u>Further development</u>:</div><div><br></div><div>- Propeller rudder interaction on other quadrants</div><div>- Oblique flow forces calculation</div></body></html>", revisions = "<html><head></head><body><div>Rev. 0.4&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(17/12/2023): Added wake fraction coefficient output to the rudder</div><div>Rev. 0.3&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(01/08/2023): Compatibility with Modelon&nbsp;<span style=\"font-size: 12px;\">(GitHub #4)</span></div><div>Rev. 0.2&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(06/05/2023): Added animation forces selector.</div><div>Rev. 0.1&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(23/04/2023): Cavitation warning and implementation of propeller-rudder interact. on 1st Quadrant</div><div>Rev. 0.0&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(22/04/2023): Initial release</div></body></html>"));
      end Propeller4Q;

      model POD4Q "Wageningen B-Series POD model"
        parameter Real InitialPODAngle(unit = "deg") = 0 "Initial POD position [deg, +Port]" annotation(
          Dialog(group = "POD parameters"));
        parameter Real CenterOfPropeller[3](each unit = "m") = {-2, 0, -3} "Center of propeller hub from frame_a [m] {x,y,z}" annotation(
          Dialog(group = "POD parameters"));
        parameter Real MaxPODAngularSpeed(unit = "deg/s") = 2.5 "Maximum POD angular speed [deg/s]" annotation(
          Dialog(group = "POD parameters"));
        parameter Real w_ini(unit = "rad/s") = 0.1 "initial speed" annotation(
          Dialog(tab = "Initialization", group = "Speed"));
        parameter ShipSIM.Types.Propeller4Q PropModel "Wageningen-B propeller model" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real Ae_Ao = 1.0 "Blade area ratio" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real P_D = 1 "Pitch-diameter ratio" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Modelica.SIunits.Distance h_prop = 4 "Depth of propeller hub from waterline [m]" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Modelica.SIunits.Diameter Diameter = 4 "Propeller Diameter [m]" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Modelica.SIunits.Density Density_Prop = 7600 "Propeller density [kg/m3]" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real Inertia(unit = "kg.m2") = 0.0002744*(1)*((1) + 3)*Density_Prop*Diameter^5 "Inertia moment of propeller" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real Add_Inertia(unit = "kg.m2") = 0.3*Inertia "Added (water) Inertia moment of propeller" annotation(
          Dialog(group = "Propeller parameters"));
        parameter Real WakeFraction = 0.1 "User input" annotation(
          Dialog(tab = "Factors", group = "Propeller-hull factors"));
        parameter Real ThrustDeduction = 0.2 "User input" annotation(
          Dialog(tab = "Factors", group = "Propeller-hull factors"));
        parameter Real RotativeRelative = 1.1 "User input" annotation(
          Dialog(tab = "Factors", group = "Propeller-hull factors"));
        parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
          Dialog(tab = "Visualization", group = "3D Animation"));
        //Components
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Forces_pos(animation = false, r = CenterOfPropeller) annotation(
          Placement(visible = true, transformation(origin = {0, 16}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Blocks.Nonlinear.SlewRateLimiter PODSpeedLimiter(Rising = MaxPODAngularSpeed, initType = Modelica.Blocks.Types.Init.InitialState, strict = true, y_start = InitialPODAngle) annotation(
          Placement(visible = true, transformation(origin = {-28, 76}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Position POD_angle(exact = true, useSupport = true) annotation(
          Placement(visible = true, transformation(origin = {42, 76}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Joints.Revolute Servo(animation = false, n = {0, 0, 1}, phi(fixed = false, start = 0), useAxisFlange = true) annotation(
          Placement(visible = true, transformation(origin = {42, 46}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Blocks.Math.Gain Deg_to_Rad(k = -Modelica.Constants.pi/180) annotation(
          Placement(visible = true, transformation(origin = {10, 76}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
          Placement(visible = true, transformation(origin = {70, 100}, extent = {{-16, -16}, {16, 16}}, rotation = 90), iconTransformation(origin = {56, 102}, extent = {{-16, -16}, {16, 16}}, rotation = 90)));
        input Modelica.Blocks.Interfaces.RealInput POD_Order "Rudder angle current order" annotation(
          Placement(visible = true, transformation(origin = {-103, 75}, extent = {{-9, -9}, {9, 9}}, rotation = 0), iconTransformation(origin = {-99, 93}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
        output Modelica.Blocks.Interfaces.RealOutput POD_position "Current rudder angle position" annotation(
          Placement(visible = true, transformation(origin = {-92, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-103, 75}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
        ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
          Placement(visible = true, transformation(origin = {-10, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Interfaces.Flange_a flange annotation(
          Placement(visible = true, transformation(origin = {100, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {22, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Components.Inertia inertia(J = Inertia, w(fixed = false, start = w_ini)) annotation(
          Placement(visible = true, transformation(origin = {92, 38}, extent = {{-10, 10}, {10, -10}}, rotation = 90)));
        Modelica.Mechanics.Rotational.Components.Inertia added_inertia(J = Add_Inertia) annotation(
          Placement(visible = true, transformation(origin = {92, 12}, extent = {{-10, 10}, {10, -10}}, rotation = 90)));
        Modelica.Mechanics.Rotational.Sources.Torque torque annotation(
          Placement(visible = true, transformation(origin = {92, -18}, extent = {{10, 10}, {-10, -10}}, rotation = -90)));
        Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque forceAndTorque(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b) annotation(
          Placement(visible = true, transformation(origin = {-64, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        //Visualizers
        Modelica.Mechanics.MultiBody.Visualizers.FixedFrame fixedFrame(animation = true, length = 2) annotation(
          Placement(visible = true, transformation(origin = {-10, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape PropellerVisualizer(color = {255, 120, 0}, height = Diameter, length = Diameter/10, shapeType = "cylinder", width = Diameter) annotation(
          Placement(visible = true, transformation(origin = {-8, -68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape PODCaseVisualizer(color = {0, 255, 200}, height = Diameter/3, length = Diameter*0.55, r_shape = {Diameter*0.15, 0, 0}, shapeType = "cylinder", width = Diameter/3) annotation(
          Placement(visible = true, transformation(origin = {22, -68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape PODShaftVisualizer(color = {0, 255, 200}, height = Diameter/6, length = CenterOfPropeller[3], lengthDirection = {0, 0, 1}, r_shape = {0, 0, 0}, shapeType = "cylinder", width = Diameter/6) annotation(
          Placement(visible = true, transformation(origin = {56, -68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        //Public variables
        Real rpm(unit = "rpm") "Revolutions per minute";
        Real Nu_zero "Open water efficiency";
        Real Nu_b "Propeller efficiency - behind hull";
        Real Nu_hull "Hull efficiency = 1-t/1-w";
        Real Nu_propulsive "Overall propulsive efficiency";
        //intermediate variables
        Real Va "Advance speed";
        Real Vr "Relative speed";
        Real T "Thrust obtained from 4 Quadrant graphs";
        Real Q "Torque obtained from 4 Quadrant graphs";
        Real n "revolutions per second";
        Real Ct "Thrust coefficient";
        Real Cq "Torque coefficient";
        // Data
        Real Beta "Advance Angle at 70% radious";
        Real Thrust "Thrust corrected by factors";
        Real ShaftPower(unit = "W");
        Real ThrustPower(unit = "W");
        // Parameters of Burrill cavitation chart for Wageningen-B merchant Ships
        Real Thrust_Load "Adimensional thrust load coefficient";
        Real Cavitation_Number "Sigma cavitation number at 0.7R";
        Real Cavitation_Warning "Percentage of cavitation limit for merchant ships (Burrill diagram)";
      protected
        outer ShipSIM.Components.Environment environment;
        parameter Real T_Q[31, 5] = ShipSIM.Functions.PropellerFunctions.WageningenB_4Q_Matrix(PropModel);
        Real CT_aux[size(T_Q, 1)];
        Real CQ_aux[size(T_Q, 1)];
      equation
// Connect apparent speed (current)
        apparentSpeedXY.WorldSpeed = environment.CurrentVector;
//Determine absolute speed
/*
      apparentSpeedXY.SpeedLocal[1] -> Speed of water perpendicular to propeller plane. Positive when water flow impacts on the suction face (normal propeller operation)
      apparentSpeedXY.SpeedLocal[2] -> Speed of water transversal to propeller plane. Positive when the water flow impact on the port face of the propeller with POD angle=0.
      */
//Variables calculation
        Va = apparentSpeedXY.SpeedLocal[1]*(1 - WakeFraction) "advance speed, wake fraction corrected";
        Vr = (Va^2 + (0.7*Modelica.Constants.pi*n*Diameter)^2)^0.5 "Relative speed to propeller blade";
        n = der(flange.phi)*(1/(2*Modelica.Constants.pi)) "revolutions per second";
        rpm = n*60;
//Beta calculation
        if noEvent(abs(n) <= Modelica.Constants.eps) then
//propeller stopped
          if noEvent(Va >= 0) then
            Beta = Modelica.Constants.pi/2 "Speed ahead with propeller stopped";
          else
            Beta = 3*Modelica.Constants.pi/2 "Speed astern with propeller stopped";
          end if;
        else
          if noEvent(Va >= 0 and n > 0) then
            Beta = Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed ahead and propeller ahead";
          elseif noEvent(Va >= 0 and n < 0) then
            Beta = Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed ahead and propeller astern";
          elseif noEvent(Va < 0 and n < 0) then
            Beta = Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed astern and propeller astern";
          else
            Beta = 2*Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed astern and propeller ahead";
          end if;
        end if;
//Ct, Cq, T & Q calculation
        if noEvent(abs(Vr) <= Modelica.Constants.eps) then
//Trivial solution when speeds are zero!
          Ct = 0;
          Cq = 0;
          T = 0;
          Q = 0;
          Nu_zero = 0 "Open water efficiency";
          CT_aux = fill(0, size(T_Q, 1));
          CQ_aux = fill(0, size(T_Q, 1));
        else
          Ct = T/(0.5*environment.SeaDensity*((Vr)^2)*(Modelica.Constants.pi/4)*Diameter^2);
          Cq = Q/(0.5*environment.SeaDensity*((Vr)^2)*(Modelica.Constants.pi/4)*Diameter^3);
//Calculation of Ct and Cq
          for i in 1:size(T_Q, 1) loop
            CT_aux[i] = T_Q[i, 2]*Modelica.Math.cos(T_Q[i, 1]*Beta) + T_Q[i, 3]*Modelica.Math.sin(T_Q[i, 1]*Beta);
            CQ_aux[i] = T_Q[i, 4]*Modelica.Math.cos(T_Q[i, 1]*Beta) + T_Q[i, 5]*Modelica.Math.sin(T_Q[i, 1]*Beta);
          end for;
          Ct = (1/100)*sum(CT_aux);
          Cq = (-1/1000)*sum(CQ_aux);
/*
          In literature Nu_zero is (0.7*Ct/2*Cq)*tan(Beta), but since Nu_zero=(thrust power)/(torque power)=((Va*T)/(Q*n*2*pi))=...
          ...=(Va*Kt)/(2*pi*n*Kq*D)=(J*Kt)/(2*pi*Kq)!!
          Then in this case:
          Nu_zero=(Va*Ct)/(2*pi*n*D*Cq)
          This avoids and simplify the case where tan(Beta) is +-infinite!
          */
          if noEvent(abs(n*Cq) <= Modelica.Constants.eps) then
            Nu_zero = Modelica.Constants.inf*sign(Va)*sign(n)*sign(Cq) "Avoid division by zero using +- inf";
          else
            Nu_zero = (Va*Ct)/(2*Modelica.Constants.pi*n*Diameter*Cq) "Open water efficiency";
          end if;
        end if;
//Efficiencies
        Nu_b = Nu_zero*RotativeRelative;
        Nu_hull = (1 - ThrustDeduction)/(1 - WakeFraction);
        Nu_propulsive = Nu_b*Nu_hull;
// Real Thrust and torque
        Thrust = T*(1 - ThrustDeduction);
        ThrustPower = Thrust*apparentSpeedXY.SpeedLocal[1];
        ThrustPower = ShaftPower*Nu_propulsive;
        ShaftPower = der(flange.phi)*torque.tau "torque applied to rotating shaft";
//Outputs
        forceAndTorque.force = {Thrust, 0, 0} "force in propeller reference axis";
        forceAndTorque.torque = {torque.tau, 0, 0} "torque in propeller reference axis";
// Propeller cavitation warning (Burrill chart)
        if noEvent(abs(Vr) <= Modelica.Constants.eps) then
          Thrust_Load = 0;
          Cavitation_Number = 0;
          Cavitation_Warning = 0;
        else
          Thrust_Load = abs(T)/(0.5*environment.SeaDensity*((Vr)^2)*((Modelica.Constants.pi*(Diameter^2)*(1.067 - 0.229*P_D))/(4*Ae_Ao)));
          Cavitation_Number = (1.01325E5 - 2289.945 + environment.SeaDensity*9.80665*h_prop)/(0.5*environment.SeaDensity*(Vr^2));
          Cavitation_Warning = ShipSIM.Functions.PropellerFunctions.CavitationLimit_MS(Thrust_Load, Cavitation_Number);
        end if;
//Connections
        connect(POD_angle.phi_ref, Deg_to_Rad.y) annotation(
          Line(points = {{30, 76}, {21, 76}}, color = {0, 0, 127}));
        connect(POD_angle.flange, Servo.support) annotation(
          Line(points = {{52, 76}, {58, 76}, {58, 56}, {48, 56}}));
        connect(POD_angle.support, Servo.axis) annotation(
          Line(points = {{42, 66}, {42, 56}}));
        connect(Servo.frame_b, Forces_pos.frame_a) annotation(
          Line(points = {{32, 46}, {29, 46}, {29, 16}, {10, 16}}));
        connect(fixedFrame.frame_a, Forces_pos.frame_b) annotation(
          Line(points = {{-20, -38}, {-29, -38}, {-29, 16}, {-10, 16}}, color = {95, 95, 95}));
        connect(PODSpeedLimiter.y, Deg_to_Rad.u) annotation(
          Line(points = {{-13, 76}, {-2, 76}}, color = {0, 0, 127}));
        connect(Servo.frame_a, frame_a) annotation(
          Line(points = {{52, 46}, {70, 46}, {70, 100}}, color = {95, 95, 95}));
        connect(POD_Order, PODSpeedLimiter.u) annotation(
          Line(points = {{-102, 76}, {-44, 76}}, color = {0, 0, 127}));
        connect(apparentSpeedXY.frame_a, Forces_pos.frame_b) annotation(
          Line(points = {{-20, -12}, {-28, -12}, {-28, 16}, {-10, 16}}, color = {95, 95, 95}));
        connect(PODSpeedLimiter.y, POD_position) annotation(
          Line(points = {{-12, 76}, {-10, 76}, {-10, 40}, {-92, 40}}, color = {0, 0, 127}));
        connect(PropellerVisualizer.frame_a, Forces_pos.frame_b) annotation(
          Line(points = {{-18, -68}, {-28, -68}, {-28, 16}, {-10, 16}}, color = {95, 95, 95}));
        connect(PODCaseVisualizer.frame_a, Forces_pos.frame_b) annotation(
          Line(points = {{12, -68}, {4, -68}, {4, -80}, {-28, -80}, {-28, 16}, {-10, 16}}, color = {95, 95, 95}));
        connect(Servo.frame_b, PODShaftVisualizer.frame_a) annotation(
          Line(points = {{32, 46}, {30, 46}, {30, -68}, {46, -68}}, color = {95, 95, 95}));
        connect(flange, inertia.flange_b) annotation(
          Line(points = {{100, 66}, {92, 66}, {92, 48}}));
        connect(inertia.flange_a, added_inertia.flange_b) annotation(
          Line(points = {{92, 28}, {92, 22}}));
        connect(added_inertia.flange_a, torque.flange) annotation(
          Line(points = {{92, 2}, {92, -8}}));
        connect(forceAndTorque.frame_b, Forces_pos.frame_b) annotation(
          Line(points = {{-54, 16}, {-10, 16}}, color = {95, 95, 95}));
//Assert documentation
        assert(Cavitation_Warning < 1, "!W0001 [Propeller4Q] (" + getInstanceName() + "): Cavitation in propeller!!", level = AssertionLevel.warning);
        annotation(
          Icon(graphics = {Text(origin = {4, -76}, extent = {{-94, 10}, {94, -10}}, textString = "B-Series"), Polygon(origin = {-5, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{15, 12}, {15, 26}, {5, 48}, {-7, 60}, {-13, 58}, {-15, 52}, {-15, 34}, {-1, 12}, {-1, -12}, {-15, -34}, {-15, -52}, {-13, -58}, {-7, -60}, {5, -48}, {15, -26}, {15, 12}}, smooth = Smooth.Bezier), Polygon(origin = {-2, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{16, 12}, {16, -12}, {-6, -12}, {-12, -8}, {-16, -4}, {-16, 4}, {-12, 8}, {-6, 12}, {16, 12}}), Ellipse(origin = {-4, 0}, rotation = -45, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{2, 22}, {-2, -22}}), Rectangle(origin = {53, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.CrossDiag, borderPattern = BorderPattern.Engraved, extent = {{33, 22}, {-33, -22}}, radius = 10), Line(origin = {-50.8495, 40}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-50.8452, 19.9494}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-50.8495, -0.101291}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-50.8495, -19.8062}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-50.5038, -39.8569}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "4Q"), Rectangle(origin = {56, 61}, fillColor = {200, 200, 200}, fillPattern = FillPattern.CrossDiag, extent = {{10, 39}, {-10, -39}}), Line(origin = {-42, 93.03}, points = {{-58, 0}, {48, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 14), Line(origin = {-33.74, 75.06}, points = {{-58, 0}, {48, 0}}, color = {200, 200, 200}, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 14)}),
          Diagram,
          Documentation(info = "<html><head></head><body><div>This POD model takes into account the use of a set of 14 Wageningen B-Series propellers modeled with four quadrant Ct and Cq coefficients. These propeller model is selected by means of a combo box.</div><div>This model only uses the flow perpendicular to the propeller disc to determine Va.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>There is no implemented:</div><div>- Wake fraction, thrust deduction and rotative relative factors (with empirical formulae)</div><div>- Forces due to flow transversal to the propeller</div><div>- POD blind angles due to ship hull interaction</div><div><br></div><div><u>References</u>:</div><div><br></div><div><i>See Propeller1Q for other references</i></div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Roddy]</td><td>Robert F. Roddy, David E. Hess, Will Faller, \"Neural network predictions of the 4-quadrant Wageningen propeller series\", David Taylor Model Basin - April 2006,&nbsp;<a href=\"https://apps.dtic.mil/sti/pdfs/ADA455497.pdf\">NSWCCD-50-TR-2006/004</a></td></tr></tbody></table></div><div><br></div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Burrill]</td><td>L.C. Burrill, \"The Phenomenon of Cavitation\", Int. Shipbuilding Prog., 1955, Vol.2, No.15</td></tr></tbody></table><p><u>Know issues</u>:</p><div><br></div><div><br></div><div><u>Further development</u>:</div><div><br></div><div>- Implement POD blind angles</div><div>- Implement Wake fraction, thrust deduction and rotative relative factors (with empirical formulae)</div><div>- Oblique flow forces calculation</div><div><br></div></body></html>", revisions = "<html><head></head><body><div>Rev. 0.3&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(01/08/2023): Compatibility with Modelon&nbsp;<span style=\"font-size: 12px;\">(GitHub #4)</span></div><div><font face=\"MS Shell Dlg 2\">Rev. 0.2&nbsp;</font><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(06/05/2023): Added animation forces selector.</div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.1&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(23/04/2023): Cavitation warning</span></div><div>Rev. 0.0&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(22/04/2023): Initial release</div></body></html>"));
      end POD4Q;

      model Rudder "Rudder model"
        import Modelica.SIunits.Conversions.to_deg;
        parameter Real C(unit = "m") = 2 "Chord [m]";
        parameter Real s(unit = "m") = 3.5 "span [m]";
        parameter Real InitialRudderAngle(unit = "deg") = 0 "Initial rudder position [deg, +Port]";
        parameter Real CenterOfForces[3](each unit = "m") = {0.05*C, 0, -s/2 - 0.1*s} "Center of rudder forces from frame_a [m] {x,y,z}";
        parameter Real MaxRudderAngle(unit = "deg") = 35 "Maximum rudder angle [deg]";
        parameter Real MaxRudderAngularSpeed(unit = "deg/s") = 2.5 "Maximum rudder angular speed [deg/s]";
        parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
          Dialog(tab = "Visualization", group = "3D Animation"));
        //Module data
        parameter ShipSIM.Records.WingProfile.WingData wingData annotation(
          Placement(visible = true, transformation(origin = {82, 86}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        //Visualizers
        Modelica.Mechanics.MultiBody.Visualizers.FixedFrame fixedFrame(animation = true, length = 2) annotation(
          Placement(visible = true, transformation(origin = {-10, -16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape RudderVisualizer(animation = true, height = s, length = C, r_shape = {-0.75*C + CenterOfForces[1], 0, 0}, width = 0.18*C) annotation(
          Placement(visible = true, transformation(origin = {-12, -46}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        //Components
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Forces_pos(animation = false, r = CenterOfForces) annotation(
          Placement(visible = true, transformation(origin = {0, 16}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Blocks.Nonlinear.Limiter RudderAngleLimiter(limitsAtInit = true, strict = true, uMax = MaxRudderAngle) annotation(
          Placement(visible = true, transformation(origin = {-72, 76}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
        Modelica.Blocks.Nonlinear.SlewRateLimiter RudderSpeedLimiter(Rising = MaxRudderAngularSpeed, initType = Modelica.Blocks.Types.Init.InitialState, strict = true, y_start = InitialRudderAngle) annotation(
          Placement(visible = true, transformation(origin = {-28, 76}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Position Rudder_angle(exact = true, useSupport = true) annotation(
          Placement(visible = true, transformation(origin = {42, 76}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Joints.Revolute Servo(animation = false, n = {0, 0, 1}, phi(fixed = false, start = 0), useAxisFlange = true) annotation(
          Placement(visible = true, transformation(origin = {40, 46}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Blocks.Math.Gain Deg_to_Rad(k = -Modelica.Constants.pi/180) annotation(
          Placement(visible = true, transformation(origin = {10, 76}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
          Placement(visible = true, transformation(origin = {100, 46}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {28, 100}, extent = {{-16, -16}, {16, 16}}, rotation = 90)));
        input Modelica.Blocks.Interfaces.RealInput Rudder_Order "Rudder angle current order" annotation(
          Placement(visible = true, transformation(origin = {-103, 75}, extent = {{-9, -9}, {9, 9}}, rotation = 0), iconTransformation(origin = {-99, 93}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
        output Modelica.Blocks.Interfaces.RealOutput Rudder_position "Current rudder angle position" annotation(
          Placement(visible = true, transformation(origin = {-92, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-103, 75}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Forces.WorldForce F_Drag(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_resolve) annotation(
          Placement(visible = true, transformation(origin = {-56, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Forces.WorldForce F_Lift(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_resolve) annotation(
          Placement(visible = true, transformation(origin = {-56, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Forces.WorldTorque M_Moment(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_resolve) annotation(
          Placement(visible = true, transformation(origin = {-56, -44}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable2D Cl_Table(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments, table = wingData.Cl) annotation(
          Placement(visible = true, transformation(origin = {30, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable2D Cd_Table(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments, table = wingData.Cd) annotation(
          Placement(visible = true, transformation(origin = {30, -32}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable2D Cm_Table(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments, table = wingData.Cm) annotation(
          Placement(visible = true, transformation(origin = {30, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        //Public variables
        Modelica.SIunits.Velocity WaterSpeed "Water speed [m/s]";
        Modelica.SIunits.Angle Beta "Attack angle";
        Real Sign "Sign of the attack angle";
        Real Re "Reynolds number of the rudder";
        Modelica.SIunits.Angle Alpha = -Rudder_angle.phi_ref "Actual rudder angle [rad]";
        Real Cd "Drag coefficient";
        Real Cl "Lift coefficient";
        Real Cm "Moment coefficient";
        Real Drag "Drag Force";
        Real Lift "Lift Force";
        Real Moment "Moment";
        Real Drag_Vect[2] "Normalized vector of drag";
        Real Lift_Vect[2] "Normalized vector of lift";
        Real Water_Speed_XY[2];
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Rudder_center(animation = false, r = CenterOfForces) annotation(
          Placement(visible = true, transformation(origin = {88, 16}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
        input Modelica.Blocks.Interfaces.RealInput Propeller_speed "Speed of water flow inside the Propeller_flow_diameter [m/s]" annotation(
          Placement(visible = true, transformation(origin = {96, -46}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {95, 0}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
        input Modelica.Blocks.Interfaces.RealInput Propeller_flow_diameter "Diameter of the propeller water flow reaching to rudder [m]" annotation(
          Placement(transformation(origin = {96, -64}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {95, 40}, extent = {{-9, -9}, {9, 9}}, rotation = 180)));
        ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
          Placement(visible = true, transformation(origin = {88, -18}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
        Modelica.Blocks.Interfaces.RealInput Wake_Fraction "Wake fraction coefficient" annotation(
          Placement(transformation(origin = {97, -87}, extent = {{-11, -11}, {11, 11}}), iconTransformation(origin = {96, -40}, extent = {{10, -10}, {-10, 10}}, rotation = -0)));
      protected
        outer ShipSIM.Components.Environment environment;
        parameter Real Surf(unit = "m2") = C*s "Proyected surface of rudder";
        parameter Real Asp(unit = "") = s/C "Aspect Ratio of the rudder";
        parameter Real Cn_Asp_Correction(unit = "") = 1/(1 + (2.25/Asp)) "Aspect ratio correction to Normal force = Cl*cos(th) + Cd*sen(th)";
        //intermediate variables
        Real Beta_inter;
      equation
// Connect Cl,Cd,Cm tables
        Cl_Table.u1 = to_deg(Beta);
        Cd_Table.u1 = to_deg(Beta);
        Cm_Table.u1 = to_deg(Beta);
        Cl_Table.u2 = Re;
        Cd_Table.u2 = Re;
        Cm_Table.u2 = Re;
        Cd = Cd_Table.y*Cn_Asp_Correction "Corrected by aspect ratio";
        Cl = Cl_Table.y*Cn_Asp_Correction "Corrected by aspect ratio";
        Cm = Cm_Table.y;
        if noEvent(WaterSpeed > 0) then
//Determine attack angle
          Beta_inter = (Water_Speed_XY[1]*(-Modelica.Math.cos(Alpha)) + Water_Speed_XY[2]*(-Modelica.Math.sin(Alpha)))/WaterSpeed;
// Avoid errors reaching +-1
          if noEvent(Beta_inter <= (-0.99999999)) then
            Beta = Modelica.Math.acos(-1);
          elseif noEvent(Beta_inter >= 0.99999999) then
            Beta = Modelica.Math.acos(1);
          else
            Beta = Modelica.Math.acos(Beta_inter);
          end if;
          if noEvent(Water_Speed_XY[1]*(-Modelica.Math.sin(Alpha)) - Water_Speed_XY[2]*(-Modelica.Math.cos(Alpha)) >= 0) then
            Sign = -1;
          else
            Sign = 1;
          end if;
//Calculate forces and moments
          Drag = Cd*0.5*environment.SeaDensity*Surf*WaterSpeed^2;
          Lift = Cl*0.5*environment.SeaDensity*Surf*WaterSpeed^2;
          Moment = Cm*0.5*environment.SeaDensity*Surf*C*WaterSpeed^2;
//Translate forces and moments to rudder stock and apply
          Drag_Vect = Water_Speed_XY/WaterSpeed "Normalized vector with water direction (same direction as drag)";
          Lift_Vect = {-Drag_Vect[2], Drag_Vect[1]}*Sign "Normalized vector perpendicular to water direction, adjusted with the direction";
          F_Drag.force = {Drag*Drag_Vect[1], Drag*Drag_Vect[2], 0};
          F_Lift.force = {Lift*Lift_Vect[1], Lift*Lift_Vect[2], 0};
          M_Moment.torque = {0, 0, Moment*Sign};
        else
//If speed is zero
          Sign = 1;
          Beta = 0;
          Drag = 0;
          Lift = 0;
          Moment = 0;
          Drag_Vect = {0, 0};
          Lift_Vect = {0, 0};
          F_Drag.force = {0, 0, 0};
          F_Lift.force = {0, 0, 0};
          M_Moment.torque = {0, 0, 0};
          Beta_inter = 0;
        end if;
// Connect apparent speed (current)
        apparentSpeedXY.WorldSpeed = environment.CurrentVector;
//Determine absolute speed
//Average water speed on X direction taking into account the propeller flow
        if Propeller_flow_diameter >= s then
          Water_Speed_XY[1] = -Propeller_speed;
        else
          Water_Speed_XY[1] = -(Propeller_speed*Propeller_flow_diameter + apparentSpeedXY.SpeedLocal[1]*(1 - Wake_Fraction)*(s - Propeller_flow_diameter))/s;
        end if;
        Water_Speed_XY[2] = -apparentSpeedXY.SpeedLocal[2]*(1 - Wake_Fraction);
        WaterSpeed = (Water_Speed_XY[1]^2 + Water_Speed_XY[2]^2)^0.5;
        Re = WaterSpeed*C/environment.SeaKViscosity;
//Connections
        connect(Rudder_angle.phi_ref, Deg_to_Rad.y) annotation(
          Line(points = {{30, 76}, {21, 76}}, color = {0, 0, 127}));
        connect(Rudder_angle.flange, Servo.support) annotation(
          Line(points = {{52, 76}, {58, 76}, {58, 56}, {46, 56}}));
        connect(Rudder_angle.support, Servo.axis) annotation(
          Line(points = {{42, 66}, {42, 61}, {40, 61}, {40, 56}}));
        connect(Servo.frame_b, Forces_pos.frame_a) annotation(
          Line(points = {{30, 46}, {29, 46}, {29, 16}, {10, 16}}));
        connect(fixedFrame.frame_a, Forces_pos.frame_b) annotation(
          Line(points = {{-20, -16}, {-29, -16}, {-29, 16}, {-10, 16}}, color = {95, 95, 95}));
        connect(RudderSpeedLimiter.y, Deg_to_Rad.u) annotation(
          Line(points = {{-13, 76}, {-2, 76}}, color = {0, 0, 127}));
        connect(RudderAngleLimiter.y, RudderSpeedLimiter.u) annotation(
          Line(points = {{-57, 76}, {-45, 76}}, color = {0, 0, 127}));
        connect(RudderAngleLimiter.u, Rudder_Order) annotation(
          Line(points = {{-89, 76}, {-102, 76}}, color = {0, 0, 127}));
        connect(RudderSpeedLimiter.y, Rudder_position) annotation(
          Line(points = {{-13, 76}, {-8, 76}, {-8, 40}, {-92, 40}}, color = {0, 0, 127}));
        connect(F_Lift.frame_b, Forces_pos.frame_b) annotation(
          Line(points = {{-46, 16}, {-10, 16}}));
        connect(F_Drag.frame_b, Forces_pos.frame_b) annotation(
          Line(points = {{-46, -12}, {-36, -12}, {-36, 16}, {-10, 16}}, color = {95, 95, 95}));
        connect(M_Moment.frame_b, Forces_pos.frame_b) annotation(
          Line(points = {{-46, -44}, {-36, -44}, {-36, 16}, {-10, 16}}));
        connect(Servo.frame_a, frame_a) annotation(
          Line(points = {{50, 46}, {100, 46}}, color = {95, 95, 95}));
        connect(F_Lift.frame_resolve, frame_a) annotation(
          Line(points = {{-56, 6}, {-92, 6}, {-92, -90}, {72, -90}, {72, 46}, {100, 46}}));
        connect(F_Drag.frame_resolve, frame_a) annotation(
          Line(points = {{-56, -22}, {-86, -22}, {-86, -84}, {64, -84}, {64, 46}, {100, 46}}, color = {95, 95, 95}));
        connect(M_Moment.frame_resolve, frame_a) annotation(
          Line(points = {{-56, -34}, {-78, -34}, {-78, -76}, {54, -76}, {54, 46}, {100, 46}}, color = {95, 95, 95}));
        connect(frame_a, Rudder_center.frame_a) annotation(
          Line(points = {{100, 46}, {88, 46}, {88, 26}}));
        connect(RudderVisualizer.frame_a, Forces_pos.frame_b) annotation(
          Line(points = {{-22, -46}, {-32, -46}, {-32, 16}, {-10, 16}}, color = {95, 95, 95}));
        connect(Rudder_center.frame_b, apparentSpeedXY.frame_a) annotation(
          Line(points = {{88, 6}, {88, -8}}, color = {95, 95, 95}));
        annotation(
          uses(Modelica(version = "3.2.3")),
          Diagram,
          Icon(graphics = {Polygon(origin = {-9, -4}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{43, 10}, {37, -70}, {-23, -70}, {-43, 70}, {33, 70}, {33, 22}, {23, 22}, {23, 10}, {43, 10}}), Polygon(origin = {24, 44}, points = {{10, -38}, {-10, -38}, {-10, -26}, {0, -26}, {0, 52}, {10, 52}, {10, -38}}), Line(origin = {-42, 93.03}, points = {{-58, 0}, {48, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 14), Line(origin = {-33.74, 75.06}, points = {{-58, 0}, {48, 0}}, color = {200, 200, 200}, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 14), Line(origin = {61.3685, 19.9921}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6441, -0.142118}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.5786, -20.1318}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6724, 40.05}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {62.0283, -59.9355}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.7244, -40.1816}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6724, 59.804}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Rectangle(origin = {-69, -61}, lineColor = {64, 64, 64}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-25, -19}, {25, 19}}, radius = 10), Line(origin = {-69.1667, -54.2886}, points = {{-25, 0}, {25, 0}}), Line(origin = {-69.2244, -60}, points = {{0, 18}, {0, -20}}), Line(origin = {-69.1667, -68}, points = {{-25, 0}, {25, 0}}), Rectangle(origin = {-69, -61}, lineColor = {64, 64, 64}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-25, -19}, {25, 19}}, radius = 10), Line(origin = {-69.2244, -60}, points = {{0, 18}, {0, -20}}), Line(origin = {-69.1667, -68}, points = {{-25, 0}, {25, 0}}), Line(origin = {-69.1667, -54.2886}, points = {{-25, 0}, {25, 0}}), Text(origin = {0, -114}, extent = {{-98, 10}, {98, -10}}, textString = "%wingData"), Text(origin = {-90, 30}, extent = {{-30, 10}, {30, -10}}, textString = DynamicSelect("Angle", (String(Rudder_position, "+.1f") + " º")), horizontalAlignment = TextAlignment.Left)}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
          Documentation(revisions = "<html><head></head><body><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 2.1&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(15/03/2024): Added DynamicSelect for diagram animation</span></div><div>Rev. 2.0&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(17/12/2023): Changed Cl,Cd,Cm factor from function to wingData table interpolation. There are big mistakes in previous Cl,Cd,Cm function. Included aspect ratio correction and wake factor input to correct water speed</div><div>Rev. 1.3&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(01/08/2023): Compatibility with Modelon&nbsp;<span style=\"font-size: 12px;\">(GitHub #4)</span></div><div>Rev. 1.2&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>&nbsp;(06/05/2023): Added animation forces selector.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span style=\"font-family: -webkit-standard;\">Rev. 1.1&nbsp;</span>[BPuente]&nbsp;<span style=\"font-family: -webkit-standard;\">(10/04/2023): Full environment support.</span></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span style=\"font-family: -webkit-standard;\">Rev. 1.0&nbsp;</span>[BPuente]&nbsp;<span style=\"font-family: -webkit-standard;\">(06/03/2023): Full support with sea current.</span></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span style=\"font-family: -webkit-standard;\">Rev. 0.2&nbsp;</span>[BPuente]&nbsp;<span style=\"font-family: -webkit-standard;\">(24/02/2023): Rudder representation fixed.</span></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span style=\"font-family: -webkit-standard;\">Rev. 0.1 [BPuente] (26/01/2023): Connection with propeller speed and get speed from frame.</span></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span style=\"font-family: -webkit-standard;\">Rev. 0.0&nbsp;</span>[ACorts]<span style=\"font-family: -webkit-standard;\">&nbsp;(26/09/2022): Released under CC-BY by Antonio Corts de la Peña, MSc Thesis&nbsp;</span><span style=\"font-family: -webkit-standard;\">\"Gemelo digital de timón y servo usando Modelica\", 2022</span></div></body></html>", info = "<html><head></head><body><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">Ship rudder model, based on a Cl,Cd,Cm record data, with the following connections:</span></p><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">- frame_a: connect to the position of the rudder servo</span></p><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">- Rudder_Order: Desired angle of the rudder (+ stbd)</span></p><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">- Rudder_position: Current angle of the rudder</span></p><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">- Propeller_speed: connect with propeller flow speed output</span></p><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">- Propeller_flow_diameter: connect with propeller flow diameter output</span></p><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">The Cl and Cd are corrected by rudder aspect ratio.</span></p><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\" style=\"font-size: 12px;\"><div><br></div><div><i><b>NOTE</b></i>:</div><div>Water speed is obtained from rudder center of forces using apparent speed and X-direction is corrected by the propeller flow.</div><div><br></div><div><u>Limitations:</u></div><div>Rudder weight and inertia is not considered. Not considered rudder aspect ratio correction. Propeller water rotation influence on rudder is not considered.</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><u><br></u></div><div style=\"font-family: -webkit-standard;\"><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Acorts]</td><td>Antonio Corts, \"Gemelo digital de timón y servo usando Modelica\", MSc Thesis 2022</td></tr></tbody></table><br></div></div><div style=\"font-family: -webkit-standard;\"></div><div style=\"font-family: -webkit-standard;\"><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Jialun2016]</td><td>Jialun Liu, Frans Quadvlieg, Robert Hekkenberg, \"Impacts of the rudder profile on manoeuvring performance of ships\", Delft University of Technology, 2016,&nbsp;<a href=\"https://doi.org/10.1016/j.oceaneng.2016.07.064\">DOI:https://doi.org/10.1016/j.oceaneng.2016.07.064</a></td></tr></tbody></table></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div><br></div></div><div class=\"htmlDoc\" style=\"font-size: 12px;\"><div><u>Further development:</u></div><div>Correct rudder forces due to open ends of the profile. Enhance limitations.</div><div><br></div><div><div><u>Copyright:</u></div><div><span style=\"font-family: -webkit-standard;\"><br></span></div><div><span style=\"font-family: -webkit-standard;\">Rev. 0.0: Released under CC-BY by Antonio Corts de la Peña, MSc Thesis&nbsp;</span><span style=\"font-family: -webkit-standard;\">\"Gemelo digital de timón y servo usando Modelica\", 2022</span></div></div><div><span style=\"font-family: -webkit-standard;\"><br></span></div><div><span style=\"font-family: -webkit-standard;\">Following revisions released with the same ShipSIM library license.</span></div></div></div></body></html>"));
      end Rudder;
      annotation(
        Icon(graphics = {Rectangle(origin = {76, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.CrossDiag, extent = {{12, 6}, {-12, -6}}), Polygon(origin = {45, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{15, 12}, {15, 26}, {5, 48}, {-7, 60}, {-13, 58}, {-15, 52}, {-15, 34}, {-1, 12}, {-1, -12}, {-15, -34}, {-15, -52}, {-13, -58}, {-7, -60}, {5, -48}, {15, -26}, {15, 12}}, smooth = Smooth.Bezier), Polygon(origin = {48, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{16, 12}, {16, -12}, {-6, -12}, {-12, -8}, {-16, -4}, {-16, 4}, {-12, 8}, {-6, 12}, {16, 12}}), Polygon(origin = {2, 40}, points = {{10, -38}, {-10, -38}, {-10, -26}, {0, -26}, {0, 52}, {10, 52}, {10, -38}}), Polygon(origin = {-31, -8}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{43, 10}, {37, -70}, {-23, -70}, {-43, 70}, {33, 70}, {33, 22}, {23, 22}, {23, 10}, {43, 10}})}));
    end Propulsion;

    package AlternativePropulsion "Components relative to alternative ship propulsion"
      model WingSail "WingSail model"
        import Modelica.SIunits.Conversions.to_deg;
        parameter Modelica.SIunits.Distance C = 7 "Chord [m]";
        parameter Modelica.SIunits.Distance s = 20 "span [m]";
        parameter Real InitialSailAngle = 0 "Initial rudder position [deg, +Port]";
        parameter Modelica.SIunits.Distance AxisPos = 0.35*C "Distance from attack edge to wing axis [m, +aft]";
        parameter Real MaxSailAngularSpeed = 1 "Sail rotation speed [deg/s]";
        parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
          Dialog(tab = "Visualization", group = "3D Animation"));
        //Module data
        parameter ShipSIM.Records.WingProfile.WingData wingData annotation(
          Placement(visible = true, transformation(origin = {-58, 86}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
          Placement(visible = true, transformation(origin = {0, -100}, extent = {{-16, -16}, {16, 16}}, rotation = -90), iconTransformation(origin = {0, -100}, extent = {{-16, -16}, {16, 16}}, rotation = -90)));
        Modelica.Mechanics.MultiBody.Interfaces.Frame_b frame_b annotation(
          Placement(visible = true, transformation(origin = {0, 100}, extent = {{-16, -16}, {16, 16}}, rotation = -90), iconTransformation(origin = {0, 100}, extent = {{-16, -16}, {16, 16}}, rotation = -90)));
        input Modelica.Blocks.Interfaces.RealInput Sail_Order "Sail angle order" annotation(
          Placement(visible = true, transformation(origin = {-107, -39}, extent = {{-13, -13}, {13, 13}}, rotation = 0), iconTransformation(origin = {-95, -59}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
        output Modelica.Blocks.Interfaces.RealOutput Sail_position annotation(
          Placement(visible = true, transformation(origin = {-96, -74}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-95, -81}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
        output Modelica.Blocks.Interfaces.RealOutput AttackAngle annotation(
          Placement(visible = true, transformation(origin = {-98, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-95, 79}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Position Sail_angle(exact = true, useSupport = true) annotation(
          Placement(visible = true, transformation(origin = {-4, -70}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
        Modelica.Mechanics.MultiBody.Joints.Revolute Servo(animation = false, n = {0, 0, 1}, phi(fixed = false, start = 0), useAxisFlange = true) annotation(
          Placement(visible = true, transformation(origin = {24, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
        Modelica.Blocks.Math.Gain Deg_to_Rad(k = -Modelica.Constants.pi/180) annotation(
          Placement(visible = true, transformation(origin = {-38, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Nonlinear.SlewRateLimiter SailSpeedLimiter(Rising = MaxSailAngularSpeed, initType = Modelica.Blocks.Types.Init.InitialState, strict = true, y_start = InitialSailAngle) annotation(
          Placement(visible = true, transformation(origin = {-68, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Forces_pos(animation = true, r = {AxisPos - 0.25*C, 0, s/2}) annotation(
          Placement(visible = true, transformation(origin = {0, 4}, extent = {{10, -10}, {-10, 10}}, rotation = -90)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation TopEnd_pos(animation = true, r = {-(AxisPos - 0.25*C), 0, s/2}) annotation(
          Placement(visible = true, transformation(origin = {0, 72}, extent = {{10, -10}, {-10, 10}}, rotation = -90)));
        Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque forceAndTorque(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b) annotation(
          Placement(visible = true, transformation(origin = {42, 34}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
          Placement(visible = true, transformation(origin = {42, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedFrame fixedFrame(animation = true, length = 2) annotation(
          Placement(visible = true, transformation(origin = {56, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Visualizers.FixedShape SailVisualizer(animation = true, height = s, length = C, lengthDirection = {-1, 0, 0}, r_shape = {AxisPos, 0, s/2}, width = 0.18*C) annotation(
          Placement(visible = true, transformation(origin = {56, -24}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable2D Cl_Table(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments, table = wingData.Cl) annotation(
          Placement(visible = true, transformation(origin = {-58, 54}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable2D Cd_Table(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments, table = wingData.Cd) annotation(
          Placement(visible = true, transformation(origin = {-58, 24}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable2D Cm_Table(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments, table = wingData.Cm) annotation(
          Placement(visible = true, transformation(origin = {-58, -4}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        // Variables
        Real Sign "Sign of the attack angle";
        Real Re "Reynolds number of the sail";
        Real Drag "Drag Force";
        Real Lift "Lift Force";
        Real Moment "Moment";
        Real Drag_Vect[3] "Normalized vector of drag";
        Real Lift_Vect[3] "Normalized vector of lift";
        Real Cd "Drag coefficient";
        Real Cl "Lift coefficient";
        Real Cm "Moment coefficient";
      protected
        outer ShipSIM.Components.Environment environment;
        parameter Modelica.SIunits.Area Surf = C*s "Proyected surface of WingSail";
      equation
// Connect apparent speed (wind)
        apparentSpeedXY.WorldSpeed = environment.WindVector;
// Calculate Re and connect attack angle
        AttackAngle = apparentSpeedXY.AttackAngleSigned;
        Sign = sign(apparentSpeedXY.AttackAngleSigned);
        Cl_Table.u1 = to_deg(abs(apparentSpeedXY.AttackAngleSigned));
        Cd_Table.u1 = to_deg(abs(apparentSpeedXY.AttackAngleSigned));
        Cm_Table.u1 = to_deg(abs(apparentSpeedXY.AttackAngleSigned));
        Re = apparentSpeedXY.ApparentSpeed*C/environment.AirKViscosity;
        Cl_Table.u2 = Re;
        Cd_Table.u2 = Re;
        Cm_Table.u2 = Re;
        Cd = Cd_Table.y;
        Cl = Cl_Table.y;
        Cm = Cm_Table.y;
//Calculate forces and moments
        Drag = Cd*0.5*environment.AirDensity*Surf*apparentSpeedXY.ApparentSpeed^2;
        Lift = Cl*0.5*environment.AirDensity*Surf*apparentSpeedXY.ApparentSpeed^2;
        Moment = Cm*0.5*environment.AirDensity*Surf*C*apparentSpeedXY.ApparentSpeed^2;
        Drag_Vect = Modelica.Math.Vectors.normalize(-1*apparentSpeedXY.SpeedLocal) "Vector of drag = -1*vector of apparent wind";
        Lift_Vect = {-Drag_Vect[2], Drag_Vect[1], 0}*Sign "Normalized vector perpendicular to apparent wind, adjusted with the direction";
        forceAndTorque.force = Drag*Drag_Vect + Lift*Lift_Vect;
        forceAndTorque.torque = {0, 0, -Moment*Sign};
// Connections
        connect(Sail_angle.flange, Servo.support) annotation(
          Line(points = {{-4, -80}, {4, -80}, {4, -76}, {14, -76}}));
        connect(frame_a, Servo.frame_a) annotation(
          Line(points = {{0, -100}, {0, -90}, {24, -90}, {24, -80}}));
        connect(Sail_angle.support, Servo.axis) annotation(
          Line(points = {{6, -70}, {14, -70}}));
        connect(Deg_to_Rad.y, Sail_angle.phi_ref) annotation(
          Line(points = {{-26, -40}, {-4, -40}, {-4, -58}}, color = {0, 0, 127}));
        connect(SailSpeedLimiter.y, Deg_to_Rad.u) annotation(
          Line(points = {{-56, -40}, {-50, -40}}, color = {0, 0, 127}));
        connect(SailSpeedLimiter.u, Sail_Order) annotation(
          Line(points = {{-80, -40}, {-89, -40}, {-89, -38}, {-106, -38}}, color = {0, 0, 127}));
        connect(SailSpeedLimiter.y, Sail_position) annotation(
          Line(points = {{-56, -40}, {-56, -74}, {-96, -74}}, color = {0, 0, 127}));
        connect(Servo.frame_b, Forces_pos.frame_a) annotation(
          Line(points = {{24, -60}, {24, -26}, {0, -26}, {0, -6}}, color = {95, 95, 95}));
        connect(Forces_pos.frame_b, TopEnd_pos.frame_a) annotation(
          Line(points = {{0, 14}, {0, 62}}, color = {95, 95, 95}));
        connect(TopEnd_pos.frame_b, frame_b) annotation(
          Line(points = {{0, 82}, {0, 100}}, color = {95, 95, 95}));
        connect(fixedFrame.frame_a, Servo.frame_b) annotation(
          Line(points = {{46, 0}, {24, 0}, {24, -60}}, color = {95, 95, 95}));
        connect(SailVisualizer.frame_a, Servo.frame_b) annotation(
          Line(points = {{46, -24}, {24, -24}, {24, -60}}, color = {95, 95, 95}));
        connect(apparentSpeedXY.frame_a, Forces_pos.frame_b) annotation(
          Line(points = {{32, 60}, {0, 60}, {0, 14}}, color = {95, 95, 95}));
        connect(forceAndTorque.frame_b, Forces_pos.frame_b) annotation(
          Line(points = {{32, 34}, {0, 34}, {0, 14}}, color = {95, 95, 95}));
        annotation(
          Icon(graphics = {Polygon(fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{30, -80}, {-30, -80}, {-30, 88}, {-10, 88}, {30, 88}, {30, -80}}), Rectangle(origin = {0, -85}, extent = {{-10, 5}, {10, -5}}), Line(origin = {62.0283, -59.9355}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.3685, 19.9921}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6724, 40.05}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6441, -0.142118}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.5786, -20.1318}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6724, 59.804}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.7244, -40.1816}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {-26.1775, -80.107}, points = {{-58, 0}, {-8, 0}}, color = {200, 200, 200}, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 14), Line(origin = {-34.5718, -59.8956}, points = {{-58, 0}, {2, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 14), Rectangle(origin = {-65, -21}, lineColor = {64, 64, 64}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-25, -19}, {25, 19}}, radius = 10), Line(origin = {-65, -14.2886}, points = {{-25, 0}, {25, 0}}), Line(origin = {-65, -28}, points = {{-25, 0}, {25, 0}}), Line(origin = {-65.0577, -20}, points = {{0, 18}, {0, -20}})}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
          Diagram,
          Documentation(info = "<html><head></head><body><div><u>Working Principles</u>:</div><div>Wingsail model with the following functions:</div><div><br></div><div>- The sail is oriented by means of a input at constant speed</div><div>- The sail is to be used with a record of the Cl, Cd and Cm profile coefficients.</div><div>- Indication of the current attack angle is provided as output</div><div><br></div><div>This sail receives the apparent wind on X and Y coordinates and calculates the force applied to the wingsail that is translated to the ship using frame_a connector.</div><div><br></div><div><b>IMPORTANT</b>: wingData coefficients shall be based on the following non-dimensional ratio:</div><div><br></div><div>C_l = F_l / (0.5 * rho * V^2 * chord * spam)</div><div><br></div><div><u>Limitations</u>:</div><div>- There is no modelled the inertia of the wingsail. This inertia is to be included into ship own inertia.</div><div>- Only takes into account the X and Y components of the wind.</div><div>- The sail can be stackable with other components, but there is not modelled the efect of other sails or superstructures on the wind flow.</div><div><br></div><div><u>References</u>:</div><div>For wing coefficients:</div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[SAND8O-2114]</td><td>Robert E. Sheldahl, Paul C. Klimas, \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\", Sandia National Laboratories, SAND8O-2144, March 1981,&nbsp;<a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td></tr></tbody></table></div><p><u>Know issues</u>:</p><div><u>Further development</u>:</div><div>- Include wind speed profile Vs height.</div><div>- Include a polar wind reduction for use with other sails or superstructures.</div></body></html>", revisions = "<html><head></head><body><div>Rev. 0.2&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(17/12/2023): Corrected use of Cd, Cl and Cm due to non-dimension correlation.</div><div>Rev. 0.1&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(06/05/2023): Added animation forces selector.</div><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(04/05/2023): Initial release</span></body></html>"));
      end WingSail;
      annotation(
        Icon(graphics = {Polygon(origin = {10, 6}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{30, -70}, {-30, -70}, {-30, 0}, {-10, 70}, {30, 70}, {30, -70}}), Rectangle(origin = {55, -2}, extent = {{-15, 2}, {15, -2}}), Rectangle(origin = {-43, -2}, extent = {{-23, 2}, {23, -2}}), Rectangle(origin = {-74, -2}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-8, 22}, {8, -22}}), Rectangle(origin = {10, -69}, extent = {{-10, 5}, {10, -5}})}));
    end AlternativePropulsion;

    package Machines "Components relative to ship main machinery"
      model Crane "Crane model"
        parameter Modelica.SIunits.Length PedestalHeight "Height of pedestal [m]" annotation(
          Dialog(group = "Crane geometry"));
        parameter Modelica.SIunits.Length BoomLength "Length of boom [m]" annotation(
          Dialog(group = "Crane geometry"));
        parameter Real PedestalInitialAngle(unit = "deg") = 0 "Initial rotation of pedestal from X axis [deg]" annotation(
          Dialog(tab = "Initialization", group = "Crane initial position"));
        parameter Real BoomInitialAngle(unit = "deg") = 90 "Initial angle of boom from vertical [deg]" annotation(
          Dialog(tab = "Initialization", group = "Crane initial position"));
        parameter Real PedestalSpeed(unit = "deg/s") = 2 "Pedestal rotation speed [deg/s]" annotation(
          Dialog(group = "Crane characteristics"));
        parameter Real BoomSpeed(unit = "deg/s") = 4 "Boom inclination speed [deg/s]" annotation(
          Dialog(group = "Crane characteristics"));
        parameter Real Cable_k(unit = "N/m") "Cable elasticity [N/m]" annotation(
          Dialog(group = "Cable characteristics"));
        parameter Modelica.SIunits.Force CableRotureStrenght "Cable roture strenght [N]" annotation(
          Dialog(group = "Cable characteristics"));
        Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
          Placement(visible = true, transformation(origin = {0, -100}, extent = {{-16, -16}, {16, 16}}, rotation = -90), iconTransformation(origin = {0, -100}, extent = {{-16, -16}, {16, 16}}, rotation = -90)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Pedestal(animation = true, r = {0, 0, PedestalHeight}, width = 1) annotation(
          Placement(visible = true, transformation(origin = {0, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
        Modelica.Mechanics.MultiBody.Joints.Revolute revolute(animation = false, n = {0, 0, 1}, useAxisFlange = true) annotation(
          Placement(visible = true, transformation(origin = {0, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
        Modelica.Mechanics.MultiBody.Joints.Revolute revolute1(animation = false, n = {0, 1, 0}, useAxisFlange = true) annotation(
          Placement(visible = true, transformation(origin = {0, -10}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
        Modelica.Mechanics.MultiBody.Parts.FixedTranslation Boom(animation = true, r = {0, 0, BoomLength}, width = 1) annotation(
          Placement(visible = true, transformation(origin = {12, 32}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Position PedestalPos(exact = true, useSupport = true) annotation(
          Placement(visible = true, transformation(origin = {-32, -70}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
        Modelica.Mechanics.Rotational.Sources.Position BoomPos(exact = true, useSupport = true) annotation(
          Placement(visible = true, transformation(origin = {-32, -10}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
        Modelica.Blocks.Math.Gain BoomdegRad(k = -Modelica.Constants.pi/180) annotation(
          Placement(visible = true, transformation(origin = {-51, 7}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
        Modelica.Blocks.Math.Gain PedestaldegRad(k = -Modelica.Constants.pi/180) annotation(
          Placement(visible = true, transformation(origin = {-51, -51}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
        Modelica.Blocks.Nonlinear.SlewRateLimiter slewRateLimiterBoom(Rising = BoomSpeed, initType = Modelica.Blocks.Types.Init.InitialState, strict = true, y_start = BoomInitialAngle) annotation(
          Placement(visible = true, transformation(origin = {-76, 6}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Blocks.Nonlinear.SlewRateLimiter slewRateLimiterPedestal(Rising = PedestalSpeed, initType = Modelica.Blocks.Types.Init.InitialState, strict = true, y_start = PedestalInitialAngle) annotation(
          Placement(visible = true, transformation(origin = {-75, -49}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput BoomSetAngle "Angle of the boom from vertical Vs time" annotation(
          Placement(visible = true, transformation(origin = {-120, 6}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-95, 59}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput PedestalSetAngle "Orientation of pedestal from X axis Vs time" annotation(
          Placement(visible = true, transformation(origin = {-116, -50}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-95, -61}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
        ShipSIM.SubComponents.Cable cable(RotureStrenght = CableRotureStrenght, k = Cable_k) annotation(
          Placement(visible = true, transformation(origin = {44, 14}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput CableLength "Cable length from boom extreme to frame_b Vs time" annotation(
          Placement(visible = true, transformation(origin = {108, 14}, extent = {{20, -20}, {-20, 20}}, rotation = 0), iconTransformation(origin = {103, 21}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Interfaces.Frame_b frame_b annotation(
          Placement(visible = true, transformation(origin = {100, -14}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {100, -20}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
      equation
        connect(frame_a, revolute.frame_a) annotation(
          Line(points = {{0, -100}, {0, -80}}));
        connect(revolute.frame_b, Pedestal.frame_a) annotation(
          Line(points = {{0, -60}, {0, -48}}, color = {95, 95, 95}));
        connect(Pedestal.frame_b, revolute1.frame_a) annotation(
          Line(points = {{0, -28}, {0, -20}}, color = {95, 95, 95}));
        connect(revolute1.frame_b, Boom.frame_a) annotation(
          Line(points = {{0, 0}, {0, 32}, {2, 32}}, color = {95, 95, 95}));
        connect(revolute.axis, PedestalPos.support) annotation(
          Line(points = {{-10, -70}, {-22, -70}}));
        connect(PedestalPos.flange, revolute.support) annotation(
          Line(points = {{-32, -80}, {-10, -80}, {-10, -76}}));
        connect(BoomPos.support, revolute1.axis) annotation(
          Line(points = {{-22, -10}, {-10, -10}}));
        connect(BoomPos.flange, revolute1.support) annotation(
          Line(points = {{-32, -20}, {-10, -20}, {-10, -16}}));
        connect(PedestaldegRad.y, PedestalPos.phi_ref) annotation(
          Line(points = {{-45.5, -51}, {-45.5, -58}, {-32, -58}}, color = {0, 0, 127}));
        connect(BoomdegRad.y, BoomPos.phi_ref) annotation(
          Line(points = {{-45.5, 7}, {-45.5, 2}, {-32, 2}}, color = {0, 0, 127}));
        connect(slewRateLimiterBoom.y, BoomdegRad.u) annotation(
          Line(points = {{-69, 6}, {-64.5, 6}, {-64.5, 7}, {-57, 7}}, color = {0, 0, 127}));
        connect(slewRateLimiterPedestal.y, PedestaldegRad.u) annotation(
          Line(points = {{-68, -48}, {-62, -48}, {-62, -51}, {-57, -51}}, color = {0, 0, 127}));
        connect(PedestalSetAngle, slewRateLimiterPedestal.u) annotation(
          Line(points = {{-116, -50}, {-100, -50}, {-100, -48}, {-84, -48}}, color = {0, 0, 127}));
        connect(BoomSetAngle, slewRateLimiterBoom.u) annotation(
          Line(points = {{-120, 6}, {-84, 6}}, color = {0, 0, 127}));
        connect(cable.SetLenght, CableLength) annotation(
          Line(points = {{54, 14}, {108, 14}}, color = {0, 0, 127}));
        connect(Boom.frame_b, cable.frame_a) annotation(
          Line(points = {{22, 32}, {44, 32}, {44, 24}}, color = {95, 95, 95}));
        connect(cable.frame_b, frame_b) annotation(
          Line(points = {{44, 4}, {44, -14}, {100, -14}}));
        assert(BoomSetAngle > 90, "!W0001 [Crane] (" + getInstanceName() + "): Boom angle cannot be greater than 90º deg!", level = AssertionLevel.warning);
        annotation(
          Diagram,
          Icon(graphics = {Rectangle(origin = {0, -69}, extent = {{-10, 27}, {10, -27}}), Rectangle(origin = {0, -38}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-20, 4}, {20, -4}}), Rectangle(origin = {0, -29}, extent = {{-10, 5}, {10, -5}}), Polygon(origin = {25, 27}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-35, -51}, {31, 51}, {35, 49}, {-15, -51}, {-35, -51}}), Line(origin = {60, 22}, points = {{0, 54}, {0, -48}, {4, -48}, {4, -54}, {-4, -54}, {-4, -48}, {0, -48}})}),
          Documentation(info = "<html><head></head><body><div>Crane model to be used in operation simulations.</div><div><br></div><div><u>Working Principle:</u></div><div><u><br></u></div><div>This crane model has two main movements:</div><div>- Rotation of the base among vertical axis (full -180º/+180º)</div><div>- Inclination of the boom from vertical line (up to 90º)</div><div><br></div><div>In addition, a cable is modelled between the boom extreme to the frame B.</div><div>This crane is controllable in those three inputs.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>The inclination of the crane is limited to 90º from vertical.</div><div><br></div><div><u>References</u>:</div><div><br></div><div>N/A</div><p><u>Know issues</u>:</p><p>The cable has no damping, for this reason the weight can maintain a continuous oscillation movement among the equilibrium.</p><div><u>Further development</u>:</div><div><br></div><div>Introduce cable damping.</div><div><br></div></body></html>", revisions = "<html><head></head><body>Rev. 0.0&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(14/10/2023): Initial release.</body></html>"));
      end Crane;

      model SimpleDieselEngine
        extends Modelica.Icons.UnderConstruction;
        Modelica.Blocks.Nonlinear.SlewRateLimiter slewRateLimiter annotation(
          Placement(visible = true, transformation(origin = {-126, 60}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Blocks.Nonlinear.Limiter RPM_limiter(uMax = 2200, uMin = 0) annotation(
          Placement(visible = true, transformation(origin = {-104, 60}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput RPM_demand annotation(
          Placement(visible = true, transformation(origin = {-154, 60}, extent = {{-12, -12}, {12, 12}}, rotation = 0), iconTransformation(origin = {146, 80}, extent = {{14, -14}, {-14, 14}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Components.Inertia inertia(J = 15, w(displayUnit = "rpm", fixed = true, start = 157.0796326794897)) annotation(
          Placement(visible = true, transformation(origin = {109, 33}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sensors.MultiSensor multiSensor annotation(
          Placement(visible = true, transformation(origin = {56, 32}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Sources.Torque torque annotation(
          Placement(visible = true, transformation(origin = {-48, 30}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_a annotation(
          Placement(visible = true, transformation(origin = {149, 33}, extent = {{-7, -7}, {7, 7}}, rotation = 0), iconTransformation(origin = {-150, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Nonlinear.VariableLimiter variableLimiter annotation(
          Placement(visible = true, transformation(origin = {-86, 26}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable1Ds MaxTorqueTable(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, table = [600, 1500; 800, 2000; 900, 2750; 1100, 5300; 1200, 5500; 2100, 5500; 2300, 500]) annotation(
          Placement(visible = true, transformation(origin = {-122, 32}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Blocks.Math.Gain RPM(k = 60/(2*Modelica.Constants.pi)) annotation(
          Placement(visible = true, transformation(origin = {-44, 48}, extent = {{4, -4}, {-4, 4}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression Torque_lowlimit annotation(
          Placement(visible = true, transformation(origin = {-123, 13}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
        Modelica.Blocks.Continuous.Integrator Joules annotation(
          Placement(visible = true, transformation(origin = {123, -35}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
        Modelica.Blocks.Continuous.Integrator Fuel_g annotation(
          Placement(visible = true, transformation(origin = {118, -62}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Blocks.Math.Gain kWh(k = 1/3600000) annotation(
          Placement(visible = true, transformation(origin = {140, -34}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput KWh annotation(
          Placement(visible = true, transformation(origin = {155, -33}, extent = {{-7, -7}, {7, 7}}, rotation = 0), iconTransformation(origin = {90, -110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
        Modelica.Blocks.Math.Gain Fuel_kg(k = 1/1000) annotation(
          Placement(visible = true, transformation(origin = {138, -62}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
        Modelica.Blocks.Math.Gain gain(k = 1/1000) annotation(
          Placement(visible = true, transformation(origin = {138, -76}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput Fuel annotation(
          Placement(visible = true, transformation(origin = {156, -62}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {50, -110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
        Modelica.Blocks.Interfaces.RealOutput Inst_Fuel annotation(
          Placement(visible = true, transformation(origin = {156, -76}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {10, -110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
        Modelica.Blocks.Continuous.LimPID pid(Td = 0.01, k = 300, yMax = 6000, yMin = 0) annotation(
          Placement(visible = true, transformation(origin = {-78, 60}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Blocks.Math.Gain h_to_s(k = 1/3600) annotation(
          Placement(visible = true, transformation(origin = {102, -62}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
        Modelica.Blocks.Math.Product product annotation(
          Placement(visible = true, transformation(origin = {86, -70}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable1Ds SFOCtable(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, table = [605, 185; 907.5, 179; 1028.5, 178; 1210, 182]) annotation(
          Placement(visible = true, transformation(origin = {64, -58}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
        Modelica.Blocks.Math.Gain W_to_kW(k = 1/1000) annotation(
          Placement(visible = true, transformation(origin = {44, -48}, extent = {{4, -4}, {-4, 4}}, rotation = 90)));
      equation
        connect(RPM_demand, slewRateLimiter.u) annotation(
          Line(points = {{-154, 60}, {-133, 60}}, color = {0, 0, 127}));
        connect(slewRateLimiter.y, RPM_limiter.u) annotation(
          Line(points = {{-119.4, 60}, {-111.4, 60}}, color = {0, 0, 127}));
        connect(torque.flange, multiSensor.flange_a) annotation(
          Line(points = {{-42, 30}, {35, 30}, {35, 32}, {50, 32}}));
        connect(multiSensor.flange_b, inertia.flange_a) annotation(
          Line(points = {{62, 32}, {62, 33}, {102, 33}}));
        connect(inertia.flange_b, flange_a) annotation(
          Line(points = {{116, 33}, {149, 33}}));
        connect(MaxTorqueTable.y[1], variableLimiter.limit1) annotation(
          Line(points = {{-115.4, 32}, {-99.4, 32}, {-99.4, 31}, {-93.4, 31}}, color = {0, 0, 127}));
        connect(Torque_lowlimit.y, variableLimiter.limit2) annotation(
          Line(points = {{-115.3, 13}, {-105.3, 13}, {-105.3, 21}, {-93.3, 21}}, color = {0, 0, 127}));
        connect(Fuel_g.y, Fuel_kg.u) annotation(
          Line(points = {{124.6, -62}, {132.6, -62}}, color = {0, 0, 127}));
        connect(Fuel_kg.y, Fuel) annotation(
          Line(points = {{142.4, -62}, {156.4, -62}}, color = {0, 0, 127}));
        connect(RPM_limiter.y, pid.u_s) annotation(
          Line(points = {{-97.4, 60}, {-85.4, 60}}, color = {0, 0, 127}));
        connect(pid.u_m, RPM.y) annotation(
          Line(points = {{-78, 52.8}, {-78, 48}, {-48, 48}}, color = {0, 0, 127}));
        connect(pid.y, variableLimiter.u) annotation(
          Line(points = {{-71.4, 60}, {-97.4, 60}, {-97.4, 26}, {-93, 26}}, color = {0, 0, 127}));
        connect(gain.y, Inst_Fuel) annotation(
          Line(points = {{142.4, -76}, {156.4, -76}}, color = {0, 0, 127}));
        connect(h_to_s.y, Fuel_g.u) annotation(
          Line(points = {{106.4, -62}, {111.4, -62}}, color = {0, 0, 127}));
        connect(h_to_s.y, gain.u) annotation(
          Line(points = {{106.4, -62}, {106.4, -76}, {133.4, -76}}, color = {0, 0, 127}));
        connect(product.y, h_to_s.u) annotation(
          Line(points = {{92.6, -70}, {93.6, -70}, {93.6, -62}, {96.6, -62}}, color = {0, 0, 127}));
        connect(SFOCtable.y[1], product.u1) annotation(
          Line(points = {{70.6, -58}, {73.6, -58}, {73.6, -66}, {78.6, -66}}, color = {0, 0, 127}));
        connect(multiSensor.power, W_to_kW.u) annotation(
          Line(points = {{52, 25}, {43.4, 25}, {43.4, -41}, {43.7, -41}, {43.7, -43}, {44, -43}}, color = {0, 0, 127}));
        connect(W_to_kW.y, SFOCtable.u) annotation(
          Line(points = {{44, -52.4}, {49.1, -52.4}, {49.1, -58.4}, {56.2, -58.4}}, color = {0, 0, 127}));
        connect(variableLimiter.y, torque.tau) annotation(
          Line(points = {{-79.4, 26}, {-76.6, 26}, {-76.6, 30}, {-55.4, 30}}, color = {0, 0, 127}));
        connect(multiSensor.power, Joules.u) annotation(
          Line(points = {{52, 25}, {52, -35}, {117, -35}}, color = {0, 0, 127}));
        connect(Joules.y, kWh.u) annotation(
          Line(points = {{128.5, -35}, {131.5, -35}, {131.5, -34}, {135, -34}}, color = {0, 0, 127}));
        connect(kWh.y, KWh) annotation(
          Line(points = {{144.4, -34}, {146.8, -34}, {146.8, -33}, {155.8, -33}}, color = {0, 0, 127}));
        connect(W_to_kW.y, product.u2) annotation(
          Line(points = {{44, -52.4}, {44, -74.4}, {78, -74.4}}, color = {0, 0, 127}));
        connect(RPM.y, MaxTorqueTable.u) annotation(
          Line(points = {{-48.4, 48}, {-78.4, 48}, {-78.4, 44}, {-136.4, 44}, {-136.4, 32}, {-130.4, 32}}, color = {0, 0, 127}));
        connect(multiSensor.w, RPM.u) annotation(
          Line(points = {{60, 26}, {76, 26}, {76, 48}, {-39, 48}}, color = {0, 0, 127}));
      protected
        annotation(
          uses(Modelica(version = "3.2.3")),
          experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-6, Interval = 0.002),
          Icon(coordinateSystem(extent = {{-150, -100}, {150, 100}}), graphics = {Rectangle(origin = {0, -10}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-120, 70}, {120, -70}}), Rectangle(origin = {-136, -40}, fillColor = {80, 80, 80}, fillPattern = FillPattern.Solid, extent = {{-4, 30}, {4, -30}}), Rectangle(origin = {-126, -40}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-6, 6}, {6, -6}}), Rectangle(origin = {0, -40}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-120, 40}, {120, -40}}), Line(origin = {-80, 30}, points = {{0, 30}, {0, -30}}), Line(origin = {-39.865, 29.6864}, points = {{0, 30}, {0, -30}}), Line(origin = {0.27004, 29.6864}, points = {{0, 30}, {0, -30}}), Line(origin = {40.0915, 30}, points = {{0, 30}, {0, -30}}), Line(origin = {80.2265, 30}, points = {{0, 30}, {0, -30}}), Ellipse(origin = {-120, 60}, fillColor = {80, 80, 80}, fillPattern = FillPattern.Solid, extent = {{-20, 20}, {20, -20}})}),
          Diagram(coordinateSystem(extent = {{-150, -100}, {150, 100}})),
          Documentation(info = "<html><head></head><body><div><br></div><div><div class=\"htmlDoc\"><div style=\"font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div><div><u>References:</u></div><div><br></div></div><div><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><u>Further development:</u></div></div></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0 (xx/xx/2023): Initial release</span></body></html>"));
      end SimpleDieselEngine;
      annotation(
        Icon(graphics = {Rectangle(origin = {-1, 51}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-25, 17}, {25, -17}}), Ellipse(origin = {0, 40}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-4, 4}, {4, -4}}), Line(origin = {-0.880158, 64.9556}, points = {{-25, 0}, {25, 0}, {25, 0}}), Line(origin = {-0.880158, 61.4272}, points = {{-25, 0}, {25, 0}, {25, 0}}), Rectangle(origin = {0, 3}, extent = {{-8, 31}, {8, -31}}), Ellipse(origin = {0, -46}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-26, 26}, {26, -26}}), Ellipse(origin = {0, -46}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-14, 14}, {14, -14}})}));
    end Machines;

    package Electrical "Components relative to ship electrical equipment"
      model OnOffConsumer "Consumer using an on-off switch"
        extends ShipSIM.Components.Electrical.Internal.RandomStart;
        parameter Real StartTable[:, 2] = {{0, 0}, {1, 0.4}, {2, 0.8}, {3, 1}, {4, 1.5}, {5, 1}} "Table Time Vs Power for starting period" annotation(
          Dialog(tab = "Factors", group = "Power Factors"));
        parameter Real CycleTable[:, 2] = {{0, 1}, {1, 0.9}, {2, 1.1}, {3, 0.9}, {4, 1.1}, {5, 0.9}, {6, 1.1}, {7, 0.9}, {8, 1}} "Table Time Vs Power for operating period" annotation(
          Dialog(tab = "Factors", group = "Power Factors"));
        parameter Real NominalPower = 1000 "Nominal Power in kW (faceplate power)" annotation(
          Dialog(tab = "Factors", group = "Power Factors"));
        parameter Real Kr = 0.85 "Percentage of nominal power used (0-1]" annotation(
          Dialog(tab = "Factors", group = "Power Factors"));
        Real SimultaneousFactor "Percentage of time that the consumer is working";
        Real AveragePower "Average power";
        Modelica.Blocks.Interfaces.RealOutput y annotation(
          Placement(visible = true, transformation(origin = {102, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, 2.22045e-16}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
        Modelica.Blocks.Continuous.Integrator integrator1 annotation(
          Placement(visible = true, transformation(origin = {62, -24}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      protected
        Modelica.Blocks.Tables.CombiTable1D StartInterpolation(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, table = StartTable) annotation(
          Placement(visible = true, transformation(origin = {-58, 14}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable1D CycleInterpolation(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, table = CycleTable) annotation(
          Placement(visible = true, transformation(origin = {-58, -16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Logical.Timer timer annotation(
          Placement(visible = true, transformation(origin = {-58, 48}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Continuous.Integrator integrator annotation(
          Placement(visible = true, transformation(origin = {-20, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        parameter Real Tstart = StartTable[size(StartTable, 1), 1];
        parameter Real Tcycle = CycleTable[size(CycleTable, 1), 1];
        Real Tinternal(start = 0) "Cycle time";
      equation
        Tinternal = if (timer.y < Tstart) then timer.y else Tcycle*(((timer.y - Tstart)/Tcycle) - integer(floor((timer.y - Tstart)/Tcycle)));
        StartInterpolation.u[1] = Tinternal;
        CycleInterpolation.u[1] = Tinternal;
        y = (if (timer.y < Tstart) then StartInterpolation.y[1] else CycleInterpolation.y[1])*NominalPower*Kr;
        integrator.u = if Work then 1 else 0;
        SimultaneousFactor = if time > 0 then integrator.y/time else 0;
        AveragePower = if time > 0 then integrator1.y/time else 0;
        timer.u = Work;
        connect(y, integrator1.u) annotation(
          Line(points = {{102, 0}, {36, 0}, {36, -24}, {50, -24}}, color = {0, 0, 127}));
        annotation(
          uses(Modelica(version = "3.2.3")),
          Icon(graphics = {Rectangle(origin = {-14, 12}, rotation = 35, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, extent = {{-4, 23}, {4, -23}}), Ellipse(origin = {-6, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-11, 12}, {11, -12}}), Rectangle(rotation = 90, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-39, 6}, {39, -6}})}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
          Documentation(info = "<html><head></head><body><div><u>Working Principles</u>:</div><div><br></div><div>This component will provide an output while the cycle is in ON.</div><div><br></div><div>This component provides a real output using \"On\" \"Off\" random cycles with the following characteristics:</div><div><br></div><div>- <b>NominalPower</b>: Nominal output signal, to be multiplied by the StartTable/CycleTable and Kr</div><div>- <b>StartTable</b>: Non-dimensional table of the signal at start period. Only used when trggers from OFF to ON.</div><div>- <b>CycleTable</b>: Non-dimensional table of the signal at cycle period. Used and repeated after the end of StartTable.</div><div>- <b>Kr</b>: Percentage of the NominalPower used for the signal (gain)</div><div><br></div><div>For the random ON/OFF cycles, the following parameters apply:</div><div><br></div><div>- <b>Seed</b>: Seed to feed the random nuber generator. If two components have the same parameters and also the same seed (not being zero), then produce the same result</div><div>- <b>Kt</b> and <b>Kt_dev</b>: Percentage of \"On\" time and their typical deviation</div><div>- <b>StartsHour</b> and <b>StartsHour_dev</b>: Number of \"On\" starts on an hour with their typical deviation.</div><div><br></div><div>Internally we can find the following variables:</div><div><br></div><div>- <b>SimultaneousFactor</b>: Percentage of time in \"ON\" status.</div><div>- <b>AveragePower</b>: Average value of the output signal.&nbsp;</div><div><br></div><div><u>Limitations</u>:</div><div>Since \"On\" time cannot be negative, the output is truncated to +-3*typical deviation, and the minimum cannot be below zero.&nbsp;</div><div>On this cases, if we put a mean value of Kt=3 with a Kt_dev=2, then the distribution is truncated to (0,9], producing a mean value that does not match with 3.</div><div><br></div><div><u>References</u>:</div><div><br></div><div><u>Know issues</u>:</div><div><u><br></u></div><div><u>Further development</u>:</div></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">&nbsp;(14/05/2023): Initial release</span></body></html>"));
      end OnOffConsumer;

      model TriggerConsumer "Consumer using a trigger switch"
        extends ShipSIM.Components.Electrical.Internal.RandomStart;
        parameter Real StartTable[:, 2] = {{0, 0}, {1, 0.4}, {2, 0.8}, {3, 1}, {4, 1.5}, {5, 1}} "Table Time Vs Power for starting period" annotation(
          Dialog(tab = "Factors", group = "Power Factors"));
        parameter Real CycleTable[:, 2] = {{0, 1}, {1, 0.9}, {2, 1.1}, {3, 0.9}, {4, 1.1}, {5, 0.9}, {6, 1.1}, {7, 0.9}, {8, 0}} "Table Time Vs Power for operating period, shall end in zero" annotation(
          Dialog(tab = "Factors", group = "Power Factors"));
        parameter Real NominalPower = 1000 "Nominal Power in kW (faceplate power)" annotation(
          Dialog(tab = "Factors", group = "Power Factors"));
        parameter Real Kr = 0.85 "Percentage of nominal power used (0-1]" annotation(
          Dialog(tab = "Factors", group = "Power Factors"));
        Real SimultaneousFactor "Percentage of time that the consumer is working";
        Real AveragePower "Average power";
        Boolean Working;
        Modelica.Blocks.Interfaces.RealOutput y annotation(
          Placement(visible = true, transformation(origin = {102, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, 2.22045e-16}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
        Modelica.Blocks.Continuous.Integrator integrator1 annotation(
          Placement(visible = true, transformation(origin = {62, -26}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      protected
        Modelica.Blocks.Sources.BooleanExpression booleanExpression(y = true) annotation(
          Placement(visible = true, transformation(origin = {-78, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Logical.Less less annotation(
          Placement(visible = true, transformation(origin = {12, 56}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Blocks.Logical.LogicalSwitch logicalSwitch annotation(
          Placement(visible = true, transformation(origin = {-38, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
        Modelica.Blocks.Sources.RealExpression timesignal(y = time) annotation(
          Placement(visible = true, transformation(origin = {-66, 78}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Math.Add add(k2 = -1) annotation(
          Placement(visible = true, transformation(origin = {12, 84}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Discrete.TriggeredSampler triggeredSampler annotation(
          Placement(visible = true, transformation(origin = {-22, 78}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable1D StartInterpolation(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, table = StartTable) annotation(
          Placement(visible = true, transformation(origin = {-58, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable1D CycleInterpolation(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, table = CycleTable) annotation(
          Placement(visible = true, transformation(origin = {-58, -68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Continuous.Integrator integrator annotation(
          Placement(visible = true, transformation(origin = {-20, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        parameter Real Tstart = StartTable[size(StartTable, 1), 1];
        parameter Real Tcycle = CycleTable[size(CycleTable, 1), 1];
      equation
        StartInterpolation.u[1] = add.y;
        CycleInterpolation.u[1] = add.y - Tstart;
        y = (if (add.y < Tstart) then StartInterpolation.y[1] else CycleInterpolation.y[1])*NominalPower*Kr;
        less.u2 = Tstart + Tcycle;
        Working = less.y;
        integrator.u = if Working then 1 else 0;
        SimultaneousFactor = if time > 0 then integrator.y/time else 0;
        AveragePower = if time > 0 then integrator1.y/time else 0;
        logicalSwitch.u3 = Work;
        connect(logicalSwitch.y, triggeredSampler.trigger) annotation(
          Line(points = {{-38, 61}, {-38, 62}, {-22, 62}, {-22, 65}}, color = {255, 0, 255}));
        connect(add.y, less.u1) annotation(
          Line(points = {{23, 84}, {28, 84}, {28, 56}, {23, 56}}, color = {0, 0, 127}));
        connect(timesignal.y, add.u1) annotation(
          Line(points = {{-55, 78}, {-47, 78}, {-47, 96}, {-1, 96}, {-1, 90}}, color = {0, 0, 127}));
        connect(less.y, logicalSwitch.u2) annotation(
          Line(points = {{1, 56}, {-5, 56}, {-5, 46}, {-19, 46}, {-19, 38}, {-38, 38}}, color = {255, 0, 255}));
        connect(logicalSwitch.u1, booleanExpression.y) annotation(
          Line(points = {{-46, 38}, {-46, 16}, {-67, 16}}, color = {255, 0, 255}));
        connect(triggeredSampler.y, add.u2) annotation(
          Line(points = {{-11, 78}, {-1, 78}}, color = {0, 0, 127}));
        connect(timesignal.y, triggeredSampler.u) annotation(
          Line(points = {{-55, 78}, {-35, 78}}, color = {0, 0, 127}));
        connect(y, integrator1.u) annotation(
          Line(points = {{102, 0}, {40, 0}, {40, -26}, {50, -26}}, color = {0, 0, 127}));
        annotation(
          uses(Modelica(version = "3.2.3")),
          Icon(graphics = {Line(origin = {8, 0}, points = {{0, 0}}), Rectangle(origin = {8, 18}, fillColor = {200, 200, 200}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-15, 8}, {15, -8}}), Ellipse(origin = {8, 26}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-15, 8}, {15, -8}}), Ellipse(origin = {8, 10}, fillColor = {200, 200, 200}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-15, 8}, {15, -8}}, endAngle = 180, closure = EllipseClosure.Chord), Polygon(origin = {8, 10}, points = {{-24, 30}, {54, 30}, {28, -24}, {-52, -24}, {-46, -12}, {-24, 30}}), Rectangle(origin = {-4, -19}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-40, 5}, {40, -5}}), Polygon(origin = {52, 16}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{10, 24}, {10, 14}, {-16, -40}, {-16, -30}, {-16, -30}, {10, 24}})}),
          Documentation(info = "<html><head></head><body><div><u>Working Principles</u>:</div><div><br></div><div>This component will provide a complete StartTable+CycleTable sequence when a change from OFF to ON occurs (trigger event). After trigger, the complete cycle is executed, irrelevant to the ON/OFF internal signals produced.</div><div>When the cycle finishes, a next cycle will trigger when a OFF-&gt;ON event raises. &nbsp;</div><div><br></div><div>This component provides a real output using \"On\" \"Off\" random cycles with the following characteristics:</div><div><br></div><div>-&nbsp;<b>NominalPower</b>: Nominal output signal, to be multiplied by the StartTable/CycleTable and Kr</div><div>-&nbsp;<b>StartTable</b>: Non-dimensional table of the signal at start period. Only used when trggers from OFF to ON.</div><div>-&nbsp;<b>CycleTable</b>: Non-dimensional table of the signal at cycle period. Used and repeated after the end of StartTable.</div><div>-&nbsp;<b>Kr</b>: Percentage of the NominalPower used for the signal (gain)</div><div><br></div><div>For the random ON/OFF cycles, the following parameters apply:</div><div><br></div><div>-&nbsp;<b>Seed</b>: Seed to feed the random nuber generator. If two components have the same parameters and also the same seed (not being zero), then produce the same result</div><div>-&nbsp;<b>Kt</b>&nbsp;and&nbsp;<b>Kt_dev</b>: Percentage of \"On\" time and their typical deviation</div><div>-&nbsp;<b>StartsHour</b>&nbsp;and&nbsp;<b>StartsHour_dev</b>: Number of \"On\" starts on an hour with their typical deviation.</div><div><br></div><div>Internally we can find the following variables:</div><div><br></div><div>-&nbsp;<b>SimultaneousFactor</b>: Percentage of time in \"ON\" status.</div><div>-&nbsp;<b>AveragePower</b>: Average value of the output signal.&nbsp;</div><div><br></div><div><u>Limitations</u>:</div><div>Since \"On\" time cannot be negative, the output is truncated to +-3*typical deviation, and the minimum cannot be below zero.&nbsp;</div><div>On this cases, if we put a mean value of Kt=3 with a Kt_dev=2, then the distribution is truncated to (0,9], producing a mean value that does not match with 3.</div><div><br></div><div><u>References</u>:</div><div><br></div><div><u>Know issues</u>:</div><div><u><br></u></div><div><u>Further development</u>:</div></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">&nbsp;(14/05/2023): Initial release</span></body></html>"));
      end TriggerConsumer;

      model StartGenerator
        extends ShipSIM.Components.Electrical.Internal.RandomStart;
        Modelica.Blocks.Interfaces.BooleanOutput y annotation(
          Placement(visible = true, transformation(origin = {106, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      equation
        y = Work;
        annotation(
          Icon(graphics = {Rectangle(fillColor = {210, 210, 210}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, extent = {{-100, 100}, {100, -100}}), Polygon(origin = {0, -6}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid, points = {{-80, 88}, {-88, 66}, {-72, 66}, {-80, 88}}), Polygon(origin = {-6, -2}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid, points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}), Line(origin = {0.754467, -3.01771}, points = {{-80, -70}, {-40, -70}, {-40, 44}, {0, 44}, {0, -70}, {40, -70}, {40, 44}, {79, 44}}), Line(origin = {3.77247, -3.01771}, points = {{-90, -70}, {72, -70}}, color = {255, 0, 255}), Line(origin = {0.754467, 0.754427}, points = {{-80, 66}, {-80, -82}}, color = {255, 0, 255})}),
          Documentation(info = "<html><head></head><body><div><u>Working Principles</u>:</div><div>This component provides a random start and stop cycles using the following parameters:</div><div>- <b>Seed</b>: Seed to feed the random nuber generator. If two components have the same parameters and also the same seed (not being zero), then produce the same result</div><div>- <b>Kt</b> and <b>Kt_dev</b>: Percentage of \"On\" time and their typical deviation</div><div>- <b>StartsHour</b> and <b>StartsHour_dev</b>: Number of \"On\" starts on an hour with their typical deviation.</div><div><br></div><div>The output is \"true\" (ON) or \"false\" (OFF)</div><div><br></div><div><u>Limitations</u>:</div><div>Since \"On\" time cannot be negative, the output is truncated to +-3*typical deviation, and the minimum cannot be below zero.&nbsp;</div><div>On this cases, if we put a mean value of Kt=3 with a Kt_dev=2, then the distribution is truncated to (0,9], producing a mean value that does not match with 3.</div><div><br></div><div><u>References</u>:</div><div><br></div><div><u>Know issues</u>:</div><div><u><br></u></div><div><u>Further development</u>:</div></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(14/05/2023): Initial release</span></body></html>"));
      end StartGenerator;

      package Internal
        extends Modelica.Icons.InternalPackage;

        model RandomStart
          parameter Integer Seed = 0 "Random seed, Zero for automatic seed" annotation(
            Dialog(tab = "Factors", group = "Start Factors"));
          parameter Real Kt = 0.5 "Percentage of running time (0-1]" annotation(
            Dialog(tab = "Factors", group = "Start Factors"));
          parameter Real Kt_dev = 0.1 "Tipical deviation of Kt" annotation(
            Dialog(tab = "Factors", group = "Start Factors"));
          parameter Real StartsHour = 10 "Number of starts in a hour, greater than zero" annotation(
            Dialog(tab = "Factors", group = "Start Factors"));
          parameter Real StartsHour_dev = 2 "Typical deviation of number of starts on a hour" annotation(
            Dialog(tab = "Factors", group = "Start Factors"));
          discrete Boolean Work;
          final parameter Real MeanWorkingTime = Kt*3600/StartsHour;
          final parameter Real MeanStopTime = (1 - Kt)*3600/StartsHour;
        protected
          final parameter Real SamplingRate = max(1, floor(min(((Kt - 3*Kt_dev)*3600/(StartsHour + 3*StartsHour_dev)), ((1 - (Kt - 3*Kt_dev))*3600/(StartsHour + 3*StartsHour_dev)))*100)/100) "Set the sampling rate to a 1/100th seconds";
          Modelica.Blocks.Noise.TruncatedNormalNoise NoiseKt(enableNoise = true, fixedLocalSeed = Seed, samplePeriod = SamplingRate, sigma = max(0.0001, (NoiseKt.y_max - NoiseKt.y_min)/6), useAutomaticLocalSeed = if (Seed == 0) then true else false, useGlobalSeed = false, y_max = min(0.9999, Kt + 3*Kt_dev), y_min = max(0.0001, Kt - 3*Kt_dev)) annotation(
            Placement(visible = true, transformation(origin = {-10, 24}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          Modelica.Blocks.Noise.TruncatedNormalNoise NoiseStartsHour(enableNoise = true, fixedLocalSeed = Seed, samplePeriod = SamplingRate, sigma = max(0.0001, (NoiseStartsHour.y_max - NoiseStartsHour.y_min)/6), useAutomaticLocalSeed = if (Seed == 0) then true else false, useGlobalSeed = false, y_max = StartsHour + 3*StartsHour_dev, y_min = max(0.0001, StartsHour - 3*StartsHour_dev)) annotation(
            Placement(visible = true, transformation(origin = {-10, -10}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          discrete Real NextStep;
        initial equation
// Provides randomness at initial condition
          if Kt == 1 then
            Work = true;
            NextStep = Modelica.Constants.inf;
          else
            if NoiseKt.y <= Kt then
              Work = false;
              NextStep = ceil(((1 - (NoiseKt.y))*3600/(NoiseStartsHour.y))*100)/100 "Rounding events to 1/100th sec";
            else
              Work = true;
              NextStep = ceil(((NoiseKt.y)*3600/(NoiseStartsHour.y))*100)/100 "Rounding events to 1/100th sec";
            end if;
          end if;
        equation
          when time >= pre(NextStep) then
            if pre(Work) then
              Work = false;
              NextStep = time + ceil(((1 - (NoiseKt.y))*3600/(NoiseStartsHour.y))*100)/100 "Rounding events to 1/100th sec";
            else
              Work = true;
              NextStep = time + ceil(((NoiseKt.y)*3600/(NoiseStartsHour.y))*100)/100 "Rounding events to 1/100th sec";
            end if;
          end when;
          annotation(
            experiment(StartTime = 0, StopTime = 5000, Tolerance = 1e-06, Interval = 0.2),
            Documentation(info = "<html><head></head><body><div><u>Working Principles</u>:</div><div>This component provides a random start and stop cycles using the following parameters:</div><div>- Seed: Seed to feed the random number generator. If two components have the same parameters and also the same seed (not being zero), then produce the same result</div><div>- Kt and Kt_dev: Percentage of \"On\" time and their typical deviation</div><div>- StartsHour and StartsHour_dev: Number of \"On\" starts on an hour with their typical deviation.</div><div><br></div><div><u>Limitations</u>:</div><div>Since \"On\" time cannot be negative, the output is truncated to +-3*typical deviation, and the minimum cannot be below zero.&nbsp;</div><div>On this cases, if we put a mean value of Kt=3 with a Kt_dev=2, then the distribution is truncated to (0,9], producing a mean value that does not match with 3.</div><div><br></div><div><u>References</u>:</div><div><br></div><div><u>Know issues</u>:</div><div><u><br></u></div><div><u>Further development</u>:</div><div><br></div></body></html>", revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(14/05/2023): Initial release</span></body></html>"));
        end RandomStart;
      end Internal;
      annotation(
        Icon(graphics = {Line(origin = {-3, 45}, points = {{-72, -55}, {-42, -55}}), Line(origin = {9, 54}, points = {{31, -49}, {71, -49}}), Line(origin = {6.2593, 48}, points = {{53.7407, -58}, {53.7407, -93}, {-66.2593, -93}, {-66.2593, -58}}), Line(origin = {1, 50}, points = {{-61, -45}, {-61, -10}, {-26, -10}}), Rectangle(origin = {20.31, 82.86}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-45.31, -57.86}, {4.69, -27.86}}), Line(origin = {7, 50}, points = {{18, -10}, {53, -10}, {53, -45}}), Line(origin = {-2, 55}, points = {{-83, -50}, {-33, -50}}), Line(origin = {8, 48}, points = {{32, -58}, {72, -58}}), Line(origin = {-3, 45}, points = {{-72, -55}, {-42, -55}}), Line(origin = {9, 54}, points = {{31, -49}, {71, -49}})}));
    end Electrical;

    package AntiHeelingSystem
      model AntiHeeling "Ship Antiheeling System"
        parameter Modelica.SIunits.Length B = 24.3 "Ship Design Beam" annotation(
          Dialog(group = "Tanks Properties"));
        parameter Modelica.SIunits.Length b = 6.35 "Antiheeling Tanks Beam" annotation(
          Dialog(group = "Tanks Properties"));
        parameter Real V_tk(unit = "m^3") = 211.47 "Volume of each Anti-Heeling Tank" annotation(
          Dialog(group = "Tanks Properties"));
        parameter Modelica.SIunits.Density rho = 1.025 "Antiheeling Tanks Liguid Density" annotation(
          Dialog(group = "Tanks Properties"));
        parameter Real Q(unit = "m^3/h") = 200 annotation(
          Dialog(group = "Pump Properties"));
        parameter Real max_angle(unit = "deg") = 0.1 "Maximum Admissible Heel" annotation(
          Dialog(group = "On/Off Controller Properties"));
        Real v_max(unit = "m^3") "Maximum Volume to overflow through tanks";
        Modelica.Blocks.Interfaces.RealInput ship_heel "Ship model heel" annotation(
          Placement(visible = true, transformation(origin = {-106, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-12, -12}, {12, 12}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput ah_output[2] annotation(
          Placement(visible = true, transformation(origin = {102, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, 0}, extent = {{-12, -12}, {12, 12}}, rotation = 0)));
        Real M_adr(unit = "t*m") "Righting moment from A/H system";
        Real pump_flow(unit = "m^3/h") "Flow rate from pump";
        Real comp_rate(unit = "t*m/min") "Compensation rate of anti-heeling system moment";
        Modelica.Blocks.Logical.TriggeredTrapezoid triggeredTrapezoid(amplitude = Q, offset = 0.001, rising = 10) annotation(
          Placement(visible = true, transformation(origin = {60, -34}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Logical.Not not1 annotation(
          Placement(visible = true, transformation(origin = {26, -34}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Logical.OnOffController onOffController(bandwidth = max_angle) annotation(
          Placement(visible = true, transformation(origin = {-14, -34}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression realExpression(y = max_angle/2 + 0.001) annotation(
          Placement(visible = true, transformation(origin = {-70, -16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Sources.RealExpression realExpression1(y = abs(ship_heel)) annotation(
          Placement(visible = true, transformation(origin = {-72, -44}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
          Placement(visible = true, transformation(origin = {2, 98}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {2, 98}, extent = {{-16, -16}, {16, 16}}, rotation = -90)));
        Modelica.Mechanics.MultiBody.Forces.WorldTorque torque(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b) annotation(
          Placement(visible = true, transformation(origin = {-16, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        //  Real indicator_pendiente;
        //  Real der_m_esc;
        Real M_tks(unit = "t*m") "Moment produced by tanks";
        Real M_max(unit = "t*m") "Max. Moment to compensate between tanks";
      equation
//  der_m_esc = der(ship_data[1]);
        v_max = V_tk*0.40;
//  if der_m_esc == 0 then
//    indicator_pendiente = 1;
//  elseif ship_data[1] >= 0 and der_m_esc > 0 then
//    indicator_pendiente = 1;
//  elseif ship_data[1] <= 0 and der_m_esc < 0 then
//    indicator_pendiente = 1;
//  else
//    indicator_pendiente = -1;
//  end if;
        M_max = rho*v_max*(B - b);
        der(M_tks) = sign(ship_heel)*1*pump_flow/3600*rho*(B - b);
        comp_rate = Q*(B - b)*rho/60;
        if abs(M_tks) > M_max then
          M_adr = M_max*sign(ship_heel);
        else
          M_adr = M_tks;
        end if;
        ah_output = {ship_heel, pump_flow};
        if time < 500 then
          pump_flow = 0;
        else
          pump_flow = triggeredTrapezoid.y;
        end if;
// Momento
        torque.torque = {-M_adr*Modelica.Constants.g_n*1000, 0, 0};
        connect(not1.y, triggeredTrapezoid.u) annotation(
          Line(points = {{37, -34}, {48, -34}}, color = {255, 0, 255}));
        connect(onOffController.y, not1.u) annotation(
          Line(points = {{-3, -34}, {13, -34}}, color = {255, 0, 255}));
        connect(realExpression.y, onOffController.reference) annotation(
          Line(points = {{-59, -16}, {-43, -16}, {-43, -28}, {-27, -28}}, color = {0, 0, 127}));
        connect(realExpression1.y, onOffController.u) annotation(
          Line(points = {{-61, -44}, {-27, -44}, {-27, -40}}, color = {0, 0, 127}));
        connect(torque.frame_b, frame_a) annotation(
          Line(points = {{-6, 60}, {2, 60}, {2, 98}}, color = {95, 95, 95}));
      initial equation
        M_tks = 0;
        annotation(
          Icon(graphics = {Line(origin = {0.0529281, 0.240565}, points = {{-60, 60}, {-60, -40}, {-40, -60}, {40, -60}, {60, -40}, {60, 60}, {-60, 60}}), Line(origin = {-49.9471, 10.5843}, points = {{-10, -50}, {10, -50}, {10, 50}}), Line(origin = {50.0529, 10.2406}, points = {{-10, 50}, {-10, -50}, {10, -50}}), Rectangle(origin = {-50, -5}, fillColor = {200, 200, 200}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-10, -35}, {10, 35}}), Rectangle(origin = {50, -20}, fillColor = {200, 200, 200}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-10, -20}, {10, 20}}), Rectangle(origin = {0, -53}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-40, 3}, {40, -3}}), Polygon(origin = {-50, -50}, fillColor = {200, 200, 200}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-10, 10}, {10, -10}, {10, 10}, {10, 10}, {-10, 10}}), Line(origin = {-50, -50}, points = {{-10, 10}, {10, -10}}), Polygon(origin = {50, -50}, fillColor = {200, 200, 200}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-10, 10}, {10, 10}, {-10, -10}, {-10, 10}}), Line(origin = {50, -50}, points = {{-10, -10}, {10, 10}}), Line(origin = {-40, -50}, points = {{0, 110}, {0, -10}}), Line(origin = {39.925, -49.4777}, points = {{0, 110}, {0, -10}})}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
          Documentation(info = "<html><head></head><body><!--StartFragment-->This anti-heeling model works by the action of a modified On/Off controller monitoring the ship's heel angle.<div><br></div><div>If the ship is been acted by a heeling moment which provides a heel angle greater than the maximum set angle, then the controller will start the anti-heeling system to provoke a compensing moment to return the ship to the 0 degrees of heel.</div><div><br></div><div>The model has parametrized the tanks properties and the pump rate flow.</div><div><br></div><div><div class=\"htmlDoc\"><div style=\"font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\">Only modellized the effect of the anti-heeling system on the ship stabillity.</div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><u><br></u></div><div><div><font face=\"MS Shell Dlg 2\">[IS2008]<span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>International Marine Organization, \"International Code on Intact Stability 2008\", IMO 2020</font></div><div><font face=\"MS Shell Dlg 2\">[NCarnerero]<span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Noé Carnerero Durán, \"Simulación del comportamiento de tanques anti-escora a partir de herramientas de modelado acausal\", Proyecto Fin de Carrera, Grado en Arquitectura Naval, July 2023, https://oa.upm.es/75126/</font></div></div><div><br></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">For quick changes on the heel angle sign, the controller won't detect the change on the water flow until the heel angle changes of sign, these should be corrected by the apply of an Integer controller in the system.</span></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><u>Further development:</u></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\">Optimizing the controlling system with an Integer part.</div><!--EndFragment--></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0 [NCarnerero] (22/10/2023): Initial release</span></body></html>"));
      end AntiHeeling;

      model Tank "Tank model for antiheeling system"
        parameter Modelica.SIunits.Length CoG_trans = 8.77 "Transversal Position of CoG tank";
        parameter Real V(unit = "m^3") = 211.47 "Volume of each Anti-Heeling Tank";
        parameter Modelica.SIunits.Length H = 5 "Antihheling Tanks Height";
        parameter Real rho(unit = "t/m^3") = 1.025 "Antiheeling Tanks Liguid Density";
        Real Q(unit = "m^3/h") "Pump flow rate";
        Real tank_pressure(unit = "bar") "Tank Pressure at lowest point";
        Real volume(unit = "m^3") "Tank Volume";
        Real fill_level(unit = "%") "Tank fill percentage";
        Real initial_volume(unit = "m^3") "Initial volume in A/H tank";
        Modelica.Blocks.Interfaces.RealInput ah_input[2] annotation(
          Placement(visible = true, transformation(origin = {0, 16}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {0, -82}, extent = {{-12, -12}, {12, 12}}, rotation = -90)));
        Real M_input(unit = "t*m") "Heeling Moment external to ship";
      protected
        Real indi_pos "-1 -> board +1 -> starboard";
        Real indi_moment;
        Real inter_volume;
        Real der_m_esc;
        //      Real indicator_pendiente;
      equation
        ah_input[1] = M_input;
        ah_input[2] = Q;
        der_m_esc = der(M_input);
        initial_volume = 0.45*V;
//if der_m_esc == 0 then
//  indicator_pendiente = 1;
//elseif M_input >= 0 and der_m_esc > 0 then
//  indicator_pendiente = 1;
//elseif M_input <= 0 and der_m_esc < 0 then
//  indicator_pendiente = 1;
//else
//  indicator_pendiente = -1;
//end if;
        if M_input > 0 then
          indi_moment = 1;
        else
          indi_moment = -1;
        end if;
        if CoG_trans < 0 then
          indi_pos = -1;
        else
          indi_pos = 1;
        end if;
        der(inter_volume) = -sign(indi_pos)*sign(M_input)*Q/3600;
        if inter_volume > 0.85*V then
          volume = 0.85*V;
        elseif inter_volume < 0.05*V then
          volume = 0.05*V;
        else
          volume = inter_volume;
        end if;
        fill_level = volume/V*100;
        tank_pressure = volume/V*H*rho*9.81/100;
      initial equation
        inter_volume = initial_volume;
        annotation(
          Icon(graphics = {Rectangle(extent = {{-60, 80}, {60, -80}}), Line(origin = {0, 0.88}, points = {{-60, -1.85633}, {-40, 4.14367}, {-20, -3.85633}, {0, 2.14367}, {20, -3.85633}, {40, 2.14367}, {60, -1.85633}, {60, -5.85633}}, color = {0, 0, 255}), Text(origin = {1, 43}, extent = {{-35, 17}, {35, -17}}, textString = "%name")}),
          Documentation(info = "<html><head></head><body><!--StartFragment-->This is a simple tank model used as an extension of the anti-heeling model.<div><br></div><div>By introducing it's transversal location and height, and connecting it with the anti-heeling system model the user con visualize the real volume and fill level of the tank during the functioning of the anti-heeling system.</div><div><br></div><div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><div class=\"htmlDoc\"><div><u>Limitations:</u></div><div><br></div><div>Tank model simplified as a simple prismatic geometry, so the fill of each tank is linear.</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><u><br></u></div><div><div><font face=\"MS Shell Dlg 2\">[IS2008]<span class=\"Apple-tab-span\" style=\"white-space: pre;\">	</span>International Marine Organization, \"International Code on Intact Stability 2008\", IMO 2020</font></div><div><font face=\"MS Shell Dlg 2\">[NCarnerero]<span class=\"Apple-tab-span\" style=\"white-space: pre;\">	</span>Noé Carnerero Durán, \"Simulación del comportamiento de tanques anti-escora a partir de herramientas de modelado acausal\", Proyecto Fin de Carrera, Grado en Arquitectura Naval, July 2023, https://oa.upm.es/75126/</font></div></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\">N/A</div><div style=\"font-family: -webkit-standard;\"><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div></div><!--EndFragment--></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0 [NCarnerero] (22/10/2023): Initial release</span></body></html>"));
      end Tank;
      annotation(
        Icon(graphics = {Line(origin = {-46.86, 0}, points = {{-21, 0}, {21, 0}}, thickness = 0.5), Line(origin = {-48.92, 19.2}, points = {{-38, -69.5404}, {2, 30.4596}, {42, -69.5404}, {42, -69.5404}}, thickness = 0.5), Line(origin = {46.73, -0.32}, points = {{-30, 0}, {30, 0}}, thickness = 0.5), Line(origin = {76.14, -0.95}, points = {{-10, -50}, {10, 50}}, thickness = 0.5), Line(origin = {17.03, -0.3}, points = {{-10, -50}, {10, 50}, {10, 50}}, thickness = 0.5)}, coordinateSystem(extent = {{-100, -100}, {100, 100}})));
    end AntiHeelingSystem;

    package DataProcessing "Components relative to data processing"
    
      model PeakSampler "Discrete sampling of signal peaks"
        Modelica.Blocks.Interfaces.RealInput u "Connector of Real input signal" annotation(
          Placement(visible = true, transformation(origin = {0, 0}, extent = {{-140, -20}, {-100, 20}}, rotation = 0), iconTransformation(origin = {-114, 0}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
        discrete Modelica.Blocks.Interfaces.RealOutput y(start = 0) "Connector of Real output signal" annotation(
          Placement(visible = true, transformation(origin = {0, 0}, extent = {{100, -10}, {120, 10}}, rotation = 0), iconTransformation(origin = {114, 2.22045e-16}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
      protected
        Modelica.Blocks.Logical.ZeroCrossing zeroCrossing annotation(
          Placement(visible = true, transformation(origin = {-10, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      equation
        zeroCrossing.u = der(u);
        zeroCrossing.enable = true;
        when zeroCrossing.y == true then
          y = u;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}), Line(points = {{-80, 0}, {-75.2, 32.3}, {-72, 50.3}, {-68.7, 64.5}, {-65.5, 74.2}, {-62.3, 79.3}, {-59.1, 79.6}, {-55.9, 75.3}, {-52.7, 67.1}, {-48.6, 52.2}, {-43, 25.8}, {-35, -13.9}, {-30.2, -33.7}, {-26.1, -45.9}, {-22.1, -53.2}, {-18.1, -55.3}, {-14.1, -52.5}, {-10.1, -45.3}, {-5.23, -32.1}, {8.44, 13.7}, {13.3, 26.4}, {18.1, 34.8}, {22.1, 38}, {26.9, 37.2}, {31.8, 31.8}, {38.2, 19.4}, {51.1, -10.5}, {57.5, -21.2}, {63.1, -25.9}, {68.7, -25.9}, {75.2, -20.5}, {80, -13.8}}, smooth = Smooth.Bezier), Ellipse(origin = {-60, 80}, lineColor = {255, 0, 0}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-6, 6}, {6, -6}}), Ellipse(origin = {-18, -54}, lineColor = {255, 0, 0}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-6, 6}, {6, -6}}), Ellipse(origin = {24, 36}, lineColor = {255, 0, 0}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-6, 6}, {6, -6}}), Ellipse(origin = {66, -26}, lineColor = {255, 0, 0}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-6, 6}, {6, -6}}), Text(textColor = {0, 0, 255}, extent = {{-150, 150}, {150, 110}}, textString = "%name")}),
          Documentation(info = "<html><head></head><body><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><div>This block sends in the output the maximum and minimum values of the signal using discrete variables.</div><div><u><br></u></div><div><u>Limitations:</u></div><div><br></div><div>The input signal shall be derivable in order to obtain der(u)=0 points.</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><div><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\">It was tested with \"X^3\" function to know if how works with a \"der(u)=0\" that is NOT a maximum/minimum. In this case, this block does not provide response on this event. This is the expected working, but it is not sure that always present this behaviour.</div><div style=\"font-family: -webkit-standard;\"><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u>Further development:</u></div></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">&nbsp;(09/12/2023): Initial release</span></body></html>"));
      end PeakSampler;

      model RainflowCounter "Rainflow method counter"
        parameter Integer StackSize = 20 "Size of the segments stack, increase as desired if stack overflow";
        discrete Integer N_max(start = 1, fixed = true) "Maximum index on stack history";
        //Rainflow matrix output
        parameter Real InitialRange "Intial value of Range scale" annotation(
          Dialog(group = "Rainflow matrix output"));
        parameter Real FinalRange "Final value of Range scale" annotation(
          Dialog(group = "Rainflow matrix output"));
        parameter Integer RangeIntervals "Number of Range intervals" annotation(
          Dialog(group = "Rainflow matrix output"));
        parameter Real InitialLevel "Intial value of Level scale" annotation(
          Dialog(group = "Rainflow matrix output"));
        parameter Real FinalLevel "Final value of Level scale" annotation(
          Dialog(group = "Rainflow matrix output"));
        parameter Integer LevelIntervals "Number of Level intervals" annotation(
          Dialog(group = "Rainflow matrix output"));
        discrete Real RainflowMatrix[RangeIntervals + 2, LevelIntervals + 2] "Consolidated Rainflow matrix";
        discrete Real min_max_Range[2] "Minimum [1] and maximum [2] Range values";
        discrete Real min_max_Level[2] "Minimum [1] and maximum [2] Level values";
        //TEST OUTPUT
        //discrete Real Sol[4, 10](start = zeros(4,10),each fixed=true);
        //discrete Integer N_Sol(start = 1,fixed=true);
        Modelica.Blocks.Interfaces.RealInput u "Connector of Real input signal" annotation(
          Placement(visible = true, transformation(origin = {0, 0}, extent = {{-140, -20}, {-100, 20}}, rotation = 0), iconTransformation(origin = {-114, 0}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
        discrete Modelica.Blocks.Interfaces.RealVectorOutput OngoingRainflowMatrix[RangeIntervals + 2, LevelIntervals + 2] "Rainflow matrix included segments in stack" annotation(
          Placement(transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}), transformation(origin = {100, 0}, extent = {{-14, -14}, {14, 14}})));
      protected
        discrete Integer N_Cre(start = 0, fixed = true) "Last index on crescent stack";
        discrete Integer N_Dec(start = 0, fixed = true) "Last index on decrescent stack";
        discrete Real Cre[StackSize, 2](start = zeros(StackSize, 2), each fixed = true) "Stack of crescent bars";
        discrete Real Dec[StackSize, 2](start = zeros(StackSize, 2), each fixed = true) "Stack of decrescent bars";
        discrete Real InitialThree[3](start = zeros(3), each fixed = true) "First initial three values";
        discrete Real ini_fin[2](start = zeros(2), each fixed = true) "Next bar initial and final values";
        discrete Integer InitialCount(start = 0, fixed = true);
        discrete Boolean CreFlag(start = true, fixed = true) "True if the next bar is a crescent bar, false for decrescent";
        discrete Real NextValue(start = 0, fixed = true);
        discrete Boolean min_max_flag(start = true, fixed = true) "Flag to set the first value of min max ranges and levels";
        discrete Boolean OutOfMatrix(start = false, fixed = true) "Flag to warning out of matrix";
        discrete Boolean OngoingOutOfMatrixCre(start = false, fixed = true) "Flag to warning out of matrix";
        discrete Boolean OngoingOutOfMatrixDec(start = false, fixed = true) "Flag to warning out of matrix";
      initial algorithm
        RainflowMatrix := zeros(RangeIntervals + 2, LevelIntervals + 2);
        for i in 3:size(RainflowMatrix, 1) loop
          RainflowMatrix[i, 1] := InitialRange + ((FinalRange - InitialRange)/(RangeIntervals))*(i - 3);
          RainflowMatrix[i, 2] := InitialRange + ((FinalRange - InitialRange)/(RangeIntervals))*(i - 2);
          RainflowMatrix[1, i] := InitialLevel + ((FinalLevel - InitialLevel)/(LevelIntervals))*(i - 3);
          RainflowMatrix[2, i] := InitialLevel + ((FinalLevel - InitialLevel)/(LevelIntervals))*(i - 2);
        end for;
        OngoingRainflowMatrix := RainflowMatrix;
      algorithm
        when (u <> NextValue) then
          NextValue := u;
// Error proof on compilation for Array matrix (more than 2 dimensions). Perhaps an OpenModelica issue?¿
          Cre := Cre;
          Dec := Dec;
//Sol:=Sol;
          RainflowMatrix := RainflowMatrix;
// END of error proof code
//
//********************************************
//
//      RAINFLOW ALGORITHM INITIALIZATION
//
//********************************************
//
          if InitialCount < 2 then
//Initial recopile data
            InitialCount := InitialCount + 1;
            InitialThree[InitialCount] := NextValue;
          elseif InitialCount == 2 then
//Initial start
            InitialCount := InitialCount + 1;
            InitialThree[InitialCount] := NextValue;
            if InitialThree[3] > InitialThree[2] then
              Cre[1, 1] := InitialThree[2];
              Cre[1, 2] := InitialThree[3];
              Dec[1, 1] := InitialThree[1];
              Dec[1, 2] := InitialThree[2];
              CreFlag := false "Next bar is a descrecent";
            else
              Cre[1, 1] := InitialThree[1];
              Cre[1, 2] := InitialThree[2];
              Dec[1, 1] := InitialThree[2];
              Dec[1, 2] := InitialThree[3];
              CreFlag := true "Next bar is a crescent";
            end if;
            N_Cre := 1;
            N_Dec := 1;
            ini_fin[1] := InitialThree[2];
            ini_fin[2] := InitialThree[3];
          else
//Rainflow Algorithm, get new bar:
            ini_fin[1] := ini_fin[2];
            ini_fin[2] := NextValue;
//
//********************************************
//
//      RAINFLOW CRESCENT ALGORITHM
//
//********************************************
//
            if CreFlag then
              CreFlag := false;
              if (ini_fin[1] > Cre[N_Cre, 1]) and (ini_fin[2] < Cre[N_Cre, 2]) then
//Create a new bar on the stack (bar inside last bar)
                N_Cre := N_Cre + 1;
                Cre[N_Cre, 1] := ini_fin[1];
                Cre[N_Cre, 2] := ini_fin[2];
                N_max := max(N_max, N_Cre);
              elseif (ini_fin[1] <= Cre[N_Cre, 1]) then
//The new bar starts before the last bar on the stack
                while (ini_fin[1] <= Cre[N_Cre, 1]) loop
//Extracts all bars that start after the new bar
//
//  EXPORT RESULT
//
//(Sol, N_Sol) := ShipSIM.Functions.DataFunctions.AddRainflowData(Cre[N_Cre, 1], Cre[N_Cre, 2], Sol, N_Sol);
                  (RainflowMatrix, min_max_Range, min_max_Level, min_max_flag, OutOfMatrix) := ShipSIM.Functions.DataFunctions.AddRainflowMatrix(Cre[N_Cre, 1], Cre[N_Cre, 2], RainflowMatrix, min_max_Range, min_max_Level, min_max_flag);
                  N_Cre := N_Cre - 1;
                  if (N_Cre == 0) then
                    break;
                  end if;
                end while;
//Create the new bar
                N_Cre := N_Cre + 1;
                Cre[N_Cre, 1] := ini_fin[1];
                Cre[N_Cre, 2] := ini_fin[2];
                N_max := max(N_max, N_Cre);
              else
//The new bar starts and ends after the start of last bar ( ini > Cre(N) and fin> = Cre(N) )
//
//  EXPORT RESULT
//
//(Sol, N_Sol) := ShipSIM.Functions.DataFunctions.AddRainflowData(ini_fin[1], Cre[N_Cre, 2], Sol, N_Sol);
                (RainflowMatrix, min_max_Range, min_max_Level, min_max_flag, OutOfMatrix) := ShipSIM.Functions.DataFunctions.AddRainflowMatrix(ini_fin[1], Cre[N_Cre, 2], RainflowMatrix, min_max_Range, min_max_Level, min_max_flag);
                Cre[N_Cre, 2] := ini_fin[2];
//Extends the last bar
              end if;
//Propagate the changes up to the top of the Stack
              if (N_Cre > 1) then
                while (Cre[N_Cre, 1] > Cre[N_Cre - 1, 1]) and (Cre[N_Cre, 2] >= Cre[N_Cre - 1, 2]) loop
//
//  EXPORT RESULT
//
//(Sol, N_Sol) := ShipSIM.Functions.DataFunctions.AddRainflowData(Cre[N_Cre, 1], Cre[N_Cre - 1, 2], Sol, N_Sol);
                  (RainflowMatrix, min_max_Range, min_max_Level, min_max_flag, OutOfMatrix) := ShipSIM.Functions.DataFunctions.AddRainflowMatrix(Cre[N_Cre, 1], Cre[N_Cre - 1, 2], RainflowMatrix, min_max_Range, min_max_Level, min_max_flag);
                  Cre[N_Cre - 1, 2] := Cre[N_Cre, 2];
//Extends the last bar
                  N_Cre := N_Cre - 1;
                  if (N_Cre == 1) then
                    break;
                  end if;
                end while;
              end if;
            else
//
//********************************************
//
//      RAINFLOW DECRESCENT ALGORITHM
//
//********************************************
//
              CreFlag := true;
              if (ini_fin[1] < Dec[N_Dec, 1]) and (ini_fin[2] > Dec[N_Dec, 2]) then
//Create a new bar on the stack (bar inside last bar)
                N_Dec := N_Dec + 1;
                Dec[N_Dec, 1] := ini_fin[1];
                Dec[N_Dec, 2] := ini_fin[2];
                N_max := max(N_max, N_Dec);
              elseif (ini_fin[1] >= Dec[N_Dec, 1]) then
//The new bar starts before the last bar on the stack
                while (ini_fin[1] >= Dec[N_Dec, 1]) loop
//Extracts all bars that start after the new bar
//
//  EXPORT RESULT
//
//(Sol, N_Sol) := ShipSIM.Functions.DataFunctions.AddRainflowData(Dec[N_Dec, 1], Dec[N_Dec, 2], Sol, N_Sol);
                  (RainflowMatrix, min_max_Range, min_max_Level, min_max_flag, OutOfMatrix) := ShipSIM.Functions.DataFunctions.AddRainflowMatrix(Dec[N_Dec, 1], Dec[N_Dec, 2], RainflowMatrix, min_max_Range, min_max_Level, min_max_flag);
                  N_Dec := N_Dec - 1;
                  if (N_Dec == 0) then
                    break;
                  end if;
                end while;
//Create the new bar
                N_Dec := N_Dec + 1;
                Dec[N_Dec, 1] := ini_fin[1];
                Dec[N_Dec, 2] := ini_fin[2];
                N_max := max(N_max, N_Dec);
              else
//The new bar starts and ends after the start of last bar ( ini > Cre(N) and fin> = Cre(N) )
//
//  EXPORT RESULT
//
//(Sol, N_Sol) := ShipSIM.Functions.DataFunctions.AddRainflowData(ini_fin[1], Dec[N_Dec, 2], Sol, N_Sol);
                (RainflowMatrix, min_max_Range, min_max_Level, min_max_flag, OutOfMatrix) := ShipSIM.Functions.DataFunctions.AddRainflowMatrix(ini_fin[1], Dec[N_Dec, 2], RainflowMatrix, min_max_Range, min_max_Level, min_max_flag);
                Dec[N_Dec, 2] := ini_fin[2];
//Extends the last bar
              end if;
//Propagate the changes up to the top of the Stack
              if (N_Dec > 1) then
                while (Dec[N_Dec, 1] < Dec[N_Dec - 1, 1]) and (Dec[N_Dec, 2] <= Dec[N_Dec - 1, 2]) loop
//
//  EXPORT RESULT
//
//(Sol, N_Sol) := ShipSIM.Functions.DataFunctions.AddRainflowData(Dec[N_Dec, 1], Dec[N_Dec - 1, 2], Sol, N_Sol);
                  (RainflowMatrix, min_max_Range, min_max_Level, min_max_flag, OutOfMatrix) := ShipSIM.Functions.DataFunctions.AddRainflowMatrix(Dec[N_Dec, 1], Dec[N_Dec - 1, 2], RainflowMatrix, min_max_Range, min_max_Level, min_max_flag);
                  Dec[N_Dec - 1, 2] := Dec[N_Dec, 2];
//Extends the last bar
                  N_Dec := N_Dec - 1;
                  if (N_Dec == 1) then
                    break;
                  end if;
                end while;
              end if;
            end if;
          end if;
//
//********************************************
//
//      END RAINFLOW DECRESCENT ALGORITHM
//
//********************************************
//
//
//********************************************
//
//      ADD ONGOING SEGMENTS
//
//********************************************
//
          OngoingRainflowMatrix := RainflowMatrix;
          for i in 1:N_Cre loop
            (OngoingRainflowMatrix, OngoingOutOfMatrixCre) := ShipSIM.Functions.DataFunctions.SimpleAddRainflowMatrix(Cre[i, 1], Cre[i, 2], OngoingRainflowMatrix);
          end for;
          for i in 1:N_Dec loop
            (OngoingRainflowMatrix, OngoingOutOfMatrixDec) := ShipSIM.Functions.DataFunctions.SimpleAddRainflowMatrix(Dec[i, 1], Dec[i, 2], OngoingRainflowMatrix);
          end for;
        end when;
//Assert documentation
        assert(N_max <= StackSize, "!W0001 [RainflowCounter] (" + getInstanceName() + "): Stack size is not sufficient! Increase the stack size parameter!", level = AssertionLevel.error);
        assert(InitialRange < FinalRange, "!W0002 [RainflowCounter] (" + getInstanceName() + "): Final Range must be greater than Initial Range", level = AssertionLevel.error);
        assert(InitialLevel < FinalLevel, "!W0003 [RainflowCounter] (" + getInstanceName() + "): Final Level must be greater than Initial Level", level = AssertionLevel.error);
        assert(OutOfMatrix == false, "!W0004 [RainflowCounter] (" + getInstanceName() + "): Some data are out of result matrix range! Extend the range!", level = AssertionLevel.warning);
        assert((OngoingOutOfMatrixCre == false) and (OngoingOutOfMatrixDec == false), "!W0005 [RainflowCounter] (" + getInstanceName() + "): Some ONGOING data are out of result matrix range! Extend the range!", level = AssertionLevel.warning);
//
        annotation(
          Icon(graphics = {Rectangle(lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Line(origin = {79.4691, 9.7089}, points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(origin = {-80, -2}, rotation = 180, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}), Line(origin = {-0.719178, 77.6712}, points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(origin = {0, 78}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}), Line(origin = {-4.04365, 10.9831}, points = {{-35.9563, 67.0169}, {36.0437, 47.0169}, {-3.95635, 39.0169}, {50.0437, 23.0169}, {-49.9563, 5.01687}, {-9.95635, -10.9831}, {-29.9563, -16.9831}, {48.0437, -40.9831}, {-29.9563, -66.9831}}), Line(origin = {5.89, 46.11}, points = {{-39.8887, 31.8887}, {26.1113, 13.8887}, {26.1113, -6.1113}, {42.1113, -10.1113}, {42.1113, -32.1113}}, color = {255, 0, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 5), Line(origin = {-16.92, 23.08}, points = {{40.9246, 34.9246}, {4.9246, 28.9246}, {4.9246, 2.9246}, {-41.0754, -5.0754}, {-41.0754, -35.0754}, {-41.0754, -35.0754}}, color = {255, 0, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 5), Line(origin = {-0.15, -16.85}, points = {{-45.8473, 32.8473}, {-11.8473, 18.8473}, {-11.8473, 6.84729}, {46.1527, -11.1527}, {46.1527, -33.1527}}, color = {255, 0, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 5), Line(origin = {15.0238, 45.2322}, points = {{-14, 4}, {14, -4}, {14, -4}}, color = {255, 0, 0}, pattern = LinePattern.Dash), Line(origin = {12.98, 30.72}, points = {{22, 4}, {-22, -4}}, color = {255, 0, 0}, pattern = LinePattern.Dash), Line(origin = {-26.31, -2}, points = {{7, 2}, {-7, -2}, {-7, -2}}, color = {255, 0, 0}, pattern = LinePattern.Dash), Line(origin = {-21.21, -7.67}, points = {{-7, 2}, {7, -2}}, color = {255, 0, 0}, pattern = LinePattern.Dash), Line(origin = {-0.87, -45.87}, points = {{38.8675, 15.8675}, {-39.1325, -10.1325}, {-39.1325, -16.1325}, {-39.1325, -16.1325}}, color = {255, 0, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 5), Text(textColor = {0, 0, 255}, extent = {{-150, 150}, {150, 110}}, textString = "%name")}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
          Documentation(info = "<html><head></head><body><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">This block perform a rainflow counting method for the discrete maximum/minimum peak values of their input.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">The rainflow counting algorithm proposed here was developed by the author in order to provide the following characteristics:</div><div><ul><li><font face=\"MS Shell Dlg 2\"><b>Real time counting</b>: The vast majority of similar algorithms need a complete time set before start the counting and some of them perform a dual pass over the data, making non suitable for real time counting. The method implemented here only adds data to the previous calculated one at real time, so it is indicated for real time monitoring.</font></li><li><font face=\"MS Shell Dlg 2\"><b>Fixed memory:</b>&nbsp;Since Modelica does not allow relocate memory dynamically, this algorithm uses two stacks that stores the ongoing cycles. It was tested that a smell stack size of 10 values is enough for large varying timeseries. By default, the stack size is 20 and the user can change it as parameter. If a stack overflow occurs, an assertion is raised to advise the user to increase the stack size.</font></li><li><font face=\"MS Shell Dlg 2\"><b>Fixed Matrix Output: </b>The output is a fixed matrix with customizable size and ranges as parameters.</font></li><li><font face=\"MS Shell Dlg 2\"><b>Easy to understand and simple algorithm:</b>&nbsp;The algorithm developed here is based on a visual bar stack that enhances the understanding, developing and debugging. This algorithm was validated with other more complex rainflow counting methods with the same result in all the situations, without limitations.</font></li></ul><div><font face=\"MS Shell Dlg 2\">Parameters:</font></div></div><div><ul><li><font face=\"MS Shell Dlg 2\">Initial, Final and Interval of the Ranges</font></li><li><font face=\"MS Shell Dlg 2\">Initial, Final and Interval of the Levels</font></li><li><font face=\"MS Shell Dlg 2\">Stack Size</font></li></ul><div><font face=\"MS Shell Dlg 2\">Input: <span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Signal of the maximum/minimum values alternatively</font></div></div><div><font face=\"MS Shell Dlg 2\"><br></font></div><div><font face=\"MS Shell Dlg 2\">Output:&nbsp;<span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Rainflow matrix:</font></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">The output is a RealVectorOutput with Range intervals as rows and Level intervals as columns where the fisrt two values of each row/column is the interval and then a point on the matrix is the counting for this Range &amp; Interval.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div><div><font face=\"MS Shell Dlg 2\"><u>Working principles</u>:</font></div><div><font face=\"MS Shell Dlg 2\"><br></font></div><div><font face=\"MS Shell Dlg 2\">Rainflow counting can be splitted into crescent and decrescent ranges and levels, being the algorithm similar for both situations. Let imagine that each crescent range (initial-final) is a bar that is placed on top of a bar stack and compared with the previous one:</font></div><div><font face=\"MS Shell Dlg 2\"><br></font></div><div><font face=\"MS Shell Dlg 2\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>a) <b>If the new bar fits inside the last bar</b>: the new bar is placed at the end of the stack.</font></div><div><font face=\"MS Shell Dlg 2\"><br></font></div><div><font face=\"MS Shell Dlg 2\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>b)<b> If the new bar starts before the last bar's start</b>: &nbsp;Extract as results the previous bar recursively until this condition is true. After this, the new bar is placed at the end of the bar stack.</font></div><div><font face=\"MS Shell Dlg 2\"><br></font></div><div><font face=\"MS Shell Dlg 2\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>c) <b>If the new bar starts and ends after the last bar's start and end</b>: Extract as result the range from new bar start to last bar end and set the last bar end equal to new bar end. The new bar is discarded.</font></div><div><font face=\"MS Shell Dlg 2\"><br></font></div><div><font face=\"MS Shell Dlg 2\">After the above operations, the condition c) is propagated recursively from the bottom to the stack until this condition applies, taking as \"new\" bar the last bar of the stack.</font></div><div><font face=\"MS Shell Dlg 2\"><br></font></div><div><font face=\"MS Shell Dlg 2\">In a similar way decrescent bars are processed.</font></div></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><div class=\"htmlDoc\"><div><u>Limitations:</u></div><div><br></div><div>This block is developed for real-time signal usage. It is noted that the algorithm needs to record in a stack the ongoing crescent and decrescent segments. This stack is continuously re-written during data collection, but is possible that the default size is not sufficient on some simulations.</div><div>In this case, an assert message is raised in order to increase the size parameter.</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><u><br></u></div><div style=\"font-family: -webkit-standard;\">(pending to be published by Basilio Puente Varela)</div><div style=\"font-family: -webkit-standard;\"><u><br></u></div><div style=\"font-family: -webkit-standard;\"><u>License:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">This algorithm was developed by Basilio Puente Varela,&nbsp;</span><span style=\"font-family: Arial, sans-serif; font-size: 13.333333015441895px;\">©</span><span style=\"font-family: 'MS Shell Dlg 2';\">&nbsp;all rights are reserved. Contact for permission on other uses.</span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>"));
      end RainflowCounter;
      annotation(
        Icon(graphics = {Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}), Polygon(lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}), Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Line(origin = {-6.06203, 10.1294}, points = {{-65.938, -18.1294}, {-27.938, 37.8706}, {-19.938, 15.8706}, {0.0620331, 37.8706}, {4.06203, 1.87057}, {18.062, 21.8706}, {30.062, -38.1294}, {60.062, 27.8706}, {66.062, 9.87057}})}));
    end DataProcessing;

    package Others
      model EnvironmentHeatTransfer "Base model as source of environmental data"
        import Modelica.SIunits.Conversions.from_deg;
        import ShipSIM.Functions.Others.min_max;
        //*********** SOLAR PARAMETERS *************
        parameter Integer startDay(final min = 1, final max = 31) = 1 "Day" annotation(
          Dialog(tab = "Solar", group = "Starting Time"));
        parameter Integer startMonth(final min = 1, final max = 12) = 1 "Month" annotation(
          Dialog(tab = "Solar", group = "Starting Time"));
        parameter Integer startYear = 2018 "Year" annotation(
          Dialog(tab = "Solar", group = "Starting Time"));
        parameter Integer TimeZone = 1 "Time zone" annotation(
          Dialog(tab = "Solar", group = "Starting Time"));
        parameter Modelica.SIunits.Angle longitude = -0.1438785943756596 "Longitude (Positive East)" annotation(
          Dialog(tab = "Solar", group = "Panel position"));
        parameter Modelica.SIunits.Angle latitude = 0.7579392485634024 "Latitude (Positive North)" annotation(
          Dialog(tab = "Solar", group = "Panel position"));
        parameter Modelica.SIunits.Irradiance irradianceRef = 1000 "Reference solar irradiance" annotation(
          Dialog(tab = "Solar", group = "Solar nominal irradiance"));
        parameter Boolean Use_Real_Irradiance = true "Use a time table file of real irradiance" annotation(
          Dialog(tab = "Solar", group = "Irradiance Data Table"),
          Evaluate = true,
          HideResult = true,
          choices(checkBox = true));
        parameter String SunfileName = "NoName" "File where table is included [sec - W/m2]" annotation(
          Dialog(tab = "Solar", group = "Irradiance Data Table", enable = Use_Real_Irradiance, loadSelector(filter = "Text files (*.txt);;MATLAB MAT-files (*.mat)", caption = "Open file in which table is present")));
        parameter String SuntableName = "NoName" "Table name on file" annotation(
          Dialog(tab = "Solar", group = "Irradiance Data Table", enable = Use_Real_Irradiance));
        //*********** AIR PARAMETERS *************
        parameter String TempfileName = "NoName" "File where table is included [sec - Temp K]" annotation(
          Dialog(tab = "Air", group = "Air Temperature Data Table", loadSelector(filter = "Text files (*.txt);;MATLAB MAT-files (*.mat)", caption = "Open file in which table is present")));
        parameter String TemptableName = "NoName" "Table name on file" annotation(
          Dialog(tab = "Air", group = "Air Temperature Data Table"));
        parameter String HumfileName = "NoName" "File where table is included [sec - %RH]" annotation(
          Dialog(tab = "Air", group = "Air Humidity Data Table", loadSelector(filter = "Text files (*.txt);;MATLAB MAT-files (*.mat)", caption = "Open file in which table is present")));
        parameter String HumtableName = "NoName" "Table name on file" annotation(
          Dialog(tab = "Air", group = "Air Humidity Data Table"));
        //*********** WIND PARAMETERS *************
        parameter String WSpeedfileName = "NoName" "File where table is included [sec - Km/h]" annotation(
          Dialog(tab = "Air", group = "Wind Speed Data Table", loadSelector(filter = "Text files (*.txt);;MATLAB MAT-files (*.mat)", caption = "Open file in which table is present")));
        parameter String WSpeedtableName = "NoName" "Table name on file" annotation(
          Dialog(tab = "Air", group = "Wind Speed Data Table"));
        parameter String WDirfileName = "NoName" "File where table is included [sec - ºDeg (0=N, 90=E)]" annotation(
          Dialog(tab = "Air", group = "Wind Direction Data Table", loadSelector(filter = "Text files (*.txt);;MATLAB MAT-files (*.mat)", caption = "Open file in which table is present")));
        parameter String WDirtableName = "NoName" "Table name on file" annotation(
          Dialog(tab = "Air", group = "Wind Direction Data Table"));
        Modelica.Blocks.Tables.CombiTable1D HumidityData(fileName = HumfileName, tableName = HumtableName, tableOnFile = true) annotation(
          Placement(transformation(origin = {-12, 10}, extent = {{10, -10}, {-10, 10}}, rotation = -0)));
        Modelica.Blocks.Tables.CombiTable1D WSpeedData(fileName = WSpeedfileName, tableName = WSpeedtableName, tableOnFile = true) annotation(
          Placement(visible = true, transformation(origin = {-8, -34}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Tables.CombiTable1D WDirData(fileName = WDirfileName, tableName = WDirtableName, tableOnFile = true) annotation(
          Placement(transformation(origin = {-52, -66}, extent = {{-10, -10}, {10, 10}})));
        ShipSIM.Components.Others.Solar.SolarIrradiation solarIrradiation(Calculation_on_Panel = false, TimeZone = TimeZone, Use_Real_Irradiance = true, fileName = SunfileName, irradianceRef = irradianceRef, latitude = latitude, longitude = longitude, startDay = startDay, startMonth = startMonth, startYear = startYear, tableName = SuntableName) annotation(
          Placement(visible = true, transformation(origin = {-46, 72}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        ShipSIM.Components.Others.HeatTransfer.TemperatureDataset AirTemperature(TempfileName = TempfileName, TemptableName = TemptableName) annotation(
          Placement(visible = true, transformation(origin = {74, -54}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b Air_Temp annotation(
          Placement(visible = true, transformation(origin = {100, -58}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b Sky_Temp annotation(
          Placement(visible = true, transformation(origin = {100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput SunHeight(unit = "deg") "Sun height above horizon in [deg]" annotation(
          Placement(visible = true, transformation(origin = {-94, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-102, 60}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput SunVector[3] "World frame X,Y,Z direction of the sunrays" annotation(
          Placement(visible = true, transformation(origin = {-92, -14}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-102, 10}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput WindVector[3] "World frame X,Y,Z direction of the wind" annotation(
          Placement(visible = true, transformation(origin = {-2, -98}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-30, -102}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
        Modelica.Blocks.Interfaces.RealOutput WindSpeed(unit = "m/s") "Wind speed in [m/s]" annotation(
          Placement(visible = true, transformation(origin = {36, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {10, -102}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
        Modelica.Blocks.Interfaces.RealOutput WindDir(unit = "deg") "Wind direction in [deg], 0 = wind from the North, 90=wind from east" annotation(
          Placement(transformation(origin = {-36, -98}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {-70, -102}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
        Modelica.Blocks.Interfaces.RealOutput CloudRatio "ratio of clouds in the sky (=0 sunny, =1 cloud cover)" annotation(
          Placement(transformation(origin = {92, -100}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {80, -102}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
        Modelica.Blocks.Interfaces.RealOutput LocalHour "Hour of the day without saving time change" annotation(
          Placement(transformation(origin = {-94, -80}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {-100, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
        Modelica.Blocks.Interfaces.RealOutput RH annotation(
          Placement(transformation(origin = {-94, -42}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {-102, -30}, extent = {{10, -10}, {-10, 10}}, rotation = -0)));
        //VARIABLES
        Real Tdp "Dew Point Temperature";
        Real Vp "Vapour pressure[hPa]";
      protected
        Modelica.Blocks.Math.Gain kmh_to_ms(k = 1000/3600) annotation(
          Placement(visible = true, transformation(origin = {28, -62}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature SkyTemp annotation(
          Placement(visible = true, transformation(origin = {72, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        Modelica.Blocks.Math.Mean CloudMean(f = 1/1800) "renew the cloud mean each half hour" annotation(
          Placement(transformation(origin = {58, 10}, extent = {{-10, -10}, {10, 10}})));
        Real LastCloudAvg(final start = 0, fixed = true);
        Real e_sky;
      equation
        LocalHour = solarIrradiation.LocalHour;
//Calculate the cloud ratio
        when solarIrradiation.IsDay == false then
//When IsDay changes to false
          LastCloudAvg = pre(CloudMean.y);
        end when;
        if solarIrradiation.IsDay then
          CloudMean.u = 1 - min_max(solarIrradiation.SolarIrradiationRatio, 0, 1);
          CloudRatio = CloudMean.u;
        else
          CloudMean.u = LastCloudAvg;
          CloudRatio = LastCloudAvg;
        end if;
//Connect time to data
        HumidityData.u[1] = time;
        WSpeedData.u[1] = time;
        WDirData.u[1] = time;
//Get values
//Wind Vector
        WindVector = WindSpeed*{-sin(from_deg(WindDir)), -cos(from_deg(WindDir)), 0};
//Other
        Tdp = Air_Temp.T - ((100 - RH*100)/5) "Valid for RH>50%";
        Vp = (RH)*6.1121*exp((18.678 - (Air_Temp.T - 273.15)/234.4)*((Air_Temp.T - 273.15)/(257.14 + (Air_Temp.T - 273.15))));
        e_sky = (0.82 - 0.25*10^(-0.0945*Vp))*(1 + 0.21*(CloudRatio)^(2.5));
        SkyTemp.T = Air_Temp.T*(e_sky^(1/4));
        connect(AirTemperature.port_AirTemp, Air_Temp) annotation(
          Line(points = {{84, -59.2}, {102, -59.2}, {102, -58.2}, {100, -58.2}}, color = {191, 0, 0}));
        connect(SkyTemp.port, Sky_Temp) annotation(
          Line(points = {{82, 60}, {100, 60}}, color = {191, 0, 0}));
        connect(WDirData.y[1], WindDir) annotation(
          Line(points = {{-41, -66}, {-35, -66}, {-35, -98}, {-36, -98}}, color = {0, 0, 127}));
        connect(solarIrradiation.SunHeight, SunHeight) annotation(
          Line(points = {{-58, 80}, {-68, 80}, {-68, 20}, {-94, 20}}, color = {0, 0, 127}));
        connect(solarIrradiation.SunVector, SunVector) annotation(
          Line(points = {{-58, 72}, {-64, 72}, {-64, -14}, {-92, -14}}, color = {0, 0, 127}, thickness = 0.5));
        connect(kmh_to_ms.y, WindSpeed) annotation(
          Line(points = {{28, -72}, {22, -72}, {22, -100}, {36, -100}}, color = {0, 0, 127}));
        connect(WSpeedData.y[1], kmh_to_ms.u) annotation(
          Line(points = {{4, -34}, {28, -34}, {28, -50}}, color = {0, 0, 127}));
        connect(HumidityData.y[1], RH) annotation(
          Line(points = {{-22, 10}, {-44, 10}, {-44, -42}, {-94, -42}}, color = {0, 0, 127}));
//Assert documentation
        assert(RH > 0.5, "!W0001 [EnvironmentHeatTransfer] (" + getInstanceName() + "): Dew Point temperature equation not valid for RH < 50%", level = AssertionLevel.warning);
        annotation(
          Diagram,
          Icon(graphics = {Ellipse(origin = {-43, 54}, lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, extent = {{-27, 26}, {27, -26}}), Line(origin = {-68.44, 44.9}, points = {{-19.5604, -34.9036}, {24.4396, 9.09641}, {-19.5604, 17.0964}}, color = {255, 255, 0}, pattern = LinePattern.Dash), Polygon(origin = {2, -30}, lineColor = {191, 0, 0}, fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, points = {{52, -20}, {52, 20}, {90, 0}, {52, -20}}), Line(origin = {0.634438, -30.4531}, points = {{-2, 0}, {64, 0}}, color = {191, 0, 0}), Line(origin = {2.22054, 49.1692}, points = {{-2, 0}, {64, 0}}, color = {191, 0, 0}), Polygon(origin = {2, 50}, lineColor = {191, 0, 0}, fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, points = {{52, -20}, {52, 20}, {90, 0}, {52, -20}}), Text(origin = {68, 12}, extent = {{0, 0}, {-86, -82}}, textString = "Air
      K"), Line(origin = {-62.3266, -58.8139}, rotation = 180, points = {{18, 0}, {-54, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {-62.4704, -78.6521}, rotation = 180, points = {{18, 0}, {-56, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Rectangle(extent = {{-100, 100}, {100, -100}}), Text(origin = {68, 94}, extent = {{0, 0}, {-86, -82}}, textString = "Sky
      K")}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
          Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">This component generates the environmental variables to be used in heat transfer simulations. The component reads the following time tables of:</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Real sun horizontal irradiation</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Real air temperature</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Real air humidity</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Real wind speed</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Real wind direction</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">And produces the sun and wind vector (south = {0,-1,0}, East = {1,0,0}), cloud coverage (based on irradiation), Dew point temperature, sky temperature for radiation.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\"><div><br></div><div>Sky temperature depends on the cloud covering. Night values are estimated by the last half hour value of the day.</div><div>Dew point temperature is precise when RH &gt; 50%</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Lienhard]</td><td>John H. Lienhard IV, John H. Lienhard V, \"A Heat Transfer Textbook\", Phlogiston Press, 3rd Edition, 2006</td></tr><tr><td>[ThSysEng]</td><td>Michael J. Moran, Howard N. Shapiro, Bruce R. Munson, David P. DeWitt, \"Introduction to Thermal Systems Engineering\", John Wiley &amp; Sons, Inc., 1st Edition, 2003</td></tr><tr><td>[Nahon]</td><td>R. Nahon, O. Blanpain, B. Beckers, \"Impact of the anisotropy of the sky vault emissivity on the building envelope radiative budget\", First International Conference on Urban Physics, September 2016,&nbsp;<a href=\"https://www.researchgate.net/publication/315292999_Impact_of_the_anisotropy_of_the_sky_vault_emissivity_on_the_building_envelope_radiative_budget\">https://www.researchgate.net/publication/315292999_Impact_of_the_anisotropy_of_the_sky_vault_emissivity_on_the_building_envelope_radiative_budget</a><br><br></td></tr></tbody></table></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div></body></html>"));
      end EnvironmentHeatTransfer;

      package Solar
        model SolarIrradiation "Model of solar irradiation"
          import Modelica.SIunits.Conversions.from_deg;
          import Modelica.SIunits.Conversions.to_deg;
          import ShipSIM.Functions.Others.dayOfTheYear;
          import ShipSIM.Functions.Others.min_max;
          parameter Integer startDay(final min = 1, final max = 31) = 1 "Day" annotation(
            Dialog(group = "Starting Time"));
          parameter Integer startMonth(final min = 1, final max = 12) = 1 "Month" annotation(
            Dialog(group = "Starting Time"));
          parameter Integer startYear = 2018 "Year" annotation(
            Dialog(group = "Starting Time"));
          parameter Integer TimeZone = 1 "Time zone" annotation(
            Dialog(group = "Starting Time"));
          parameter Modelica.SIunits.Angle longitude = -0.1438785943756596 "Longitude (Positive East)" annotation(
            Dialog(group = "Panel position"));
          parameter Modelica.SIunits.Angle latitude = 0.7579392485634024 "Latitude (Positive North)" annotation(
            Dialog(group = "Panel position"));
          parameter Modelica.SIunits.Irradiance irradianceRef = 1000 "Reference solar irradiance" annotation(
            Dialog(group = "Solar nominal irradiance"));
          parameter Boolean Use_Real_Irradiance = true "Use a time table file of real irradiance" annotation(
            Dialog(group = "Table data definition"),
            Evaluate = true,
            HideResult = true,
            choices(checkBox = true));
          parameter String fileName = "NoName" "File where table is included [sec - W/m2]" annotation(
            Dialog(group = "Table data definition", enable = Use_Real_Irradiance, loadSelector(filter = "Text files (*.txt);;MATLAB MAT-files (*.mat)", caption = "Open file in which table is present")));
          parameter String tableName = "NoName" "Table name on file" annotation(
            Dialog(group = "Table data definition", enable = Use_Real_Irradiance));
          parameter Boolean Calculation_on_Panel = true "Use the inclination of panel, if not horizontal panel results are provided" annotation(
            Dialog(group = "Panel Input"),
            Evaluate = true,
            HideResult = true,
            choices(checkBox = true));
          Modelica.Blocks.Interfaces.RealInput Panelgamma if Calculation_on_Panel "Inclination angle of area from horizontal [rad]" annotation(
            Placement(visible = true, transformation(origin = {-120, 60}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
          Modelica.Blocks.Interfaces.RealInput Panelazimuth if Calculation_on_Panel "Azimuth of area from South direction [rad]" annotation(
            Placement(visible = true, transformation(origin = {-120, -60}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, -60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
          Modelica.Blocks.Interfaces.RealOutput IrradianceOnPanel(unit = "W/m2") "Real Irradiance on panel surface [W/m2]" annotation(
            Placement(transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {116, -74}, extent = {{-20, -20}, {20, 20}})));
          Modelica.Blocks.Interfaces.RealOutput SunHeight(unit = "deg") "Sun height above horizont in [deg]" annotation(
            Placement(transformation(origin = {102, -44}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {116, 76}, extent = {{-20, -20}, {20, 20}})));
          Modelica.Blocks.Interfaces.RealOutput SunVector[3] "World frame X,Y,Z direction of the sunrays" annotation(
            Placement(transformation(origin = {104, -74}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {116, 0}, extent = {{-20, -20}, {20, 20}})));
          Modelica.Blocks.Interfaces.RealOutput SolarIrradiationRatio "Ratio from real to theoric irradiation (cloud sky) [-]" annotation(
            Placement(visible = true, transformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-2.22045e-16, -106}, extent = {{-16, -16}, {16, 16}}, rotation = -90)));
          Modelica.SIunits.Irradiance PanelRefIrradiance "Reference irradiance on the inclined plane in w/m^2";
          Modelica.SIunits.Irradiance RealIrradiance "Real irradiance of the sun according to data table in w/m^2";
          Modelica.SIunits.Irradiance RefIrradianceHorizontal "Direct irradiance on the horizontal in W/m^2";
          Real RatioHorizontal "Ratio between horizontal measurement/reference horizontal";
          Modelica.SIunits.Conversions.NonSIunits.Time_hour trueMeanTimeHours "True mean time in unit hours";
          Boolean IsDay "true=day, false=night";
          Real LocalHour "Hour of the day without time change";
        protected
          Real gamma;
          Real azimuth;
          Real Ratio "Ratio between inclined panel/horizontal panel";
          Modelica.Blocks.Tables.CombiTable1D DatosIrradiacion(fileName = fileName, tableName = tableName, tableOnFile = true) annotation(
            Placement(visible = true, transformation(origin = {0, -72}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          Integer startDayOfYear(start = dayOfTheYear(startDay, startMonth, startYear), fixed = true) "Start day of year in simulation";
          Integer dayOfYear(final start = dayOfTheYear(startDay, startMonth, startYear), fixed = true) "Actual day of year";
          Integer daysOfYear(final start = dayOfTheYear(31, 12, startYear), fixed = true) "Total number of days of year";
          Integer year(final start = startYear, fixed = true) "Actual year";
          Modelica.SIunits.Angle Jprime(final start = dayOfTheYear(startDay, startMonth, startYear)/dayOfTheYear(31, 12, startYear)*2*Modelica.Constants.pi) "Equivalent Angle of the day of the year w.r.t. total number of days";
          Real delta_J;
          Real timeequation_J;
          Modelica.SIunits.Conversions.NonSIunits.Time_day localTimeDays "Local time in days";
          Integer localDays "Locale day";
          Modelica.SIunits.Time localTime "Local time";
          Modelica.SIunits.Conversions.NonSIunits.Time_hour localTimeHours "Local time in unit hours";
          Modelica.SIunits.Conversions.NonSIunits.Time_hour LocalMeanTimeHours "Local mean time in unit hours";
          Modelica.SIunits.Angle hoursAngle "Hours angle";
          Modelica.SIunits.Angle sunHeight "Sun height";
          Modelica.SIunits.Angle sunAzimuth1 "Sun azimuth before 12 p.m.";
          Modelica.SIunits.Angle sunAzimuth2 "Sun azimuth after 12 p.m.";
          Modelica.SIunits.Angle SunAzimuth;
          Modelica.SIunits.Angle angleOfIncidence "Angle of incidence between a vector in sun direction and a normal vector";
        algorithm
// Calculate ratio of day w.r.t. total number of days of a year as equivalent angle
          when sample(24*3600, 24*3600) then
            dayOfYear := mod(pre(dayOfYear), pre(daysOfYear)) + 1;
          end when;
          when startDayOfYear + localDays == daysOfYear + 1 then
            startDayOfYear := 1;
            year := pre(year) + 1;
            daysOfYear := dayOfTheYear(31, 12, year);
          end when;
// One full year is reached
// Reset start day of year
// Increment year
// Determined actual number of total days of year
          Ratio := min_max(PanelRefIrradiance/max(RefIrradianceHorizontal, Modelica.Constants.small), 0, 10);
          if Use_Real_Irradiance then
            RatioHorizontal := min_max(DatosIrradiacion.y[1]/max(RefIrradianceHorizontal, Modelica.Constants.small), 0, 3);
            IrradianceOnPanel := Ratio*DatosIrradiacion.y[1];
          else
            RatioHorizontal := 1;
            IrradianceOnPanel := PanelRefIrradiance;
          end if;
        equation
          SolarIrradiationRatio = RatioHorizontal;
//if Use_Real_Irradiance then
          DatosIrradiacion.u[1] = time;
//end if;
          if not Calculation_on_Panel then
            gamma = 0;
            azimuth = 0;
          else
            connect(gamma, Panelgamma);
            connect(azimuth, Panelazimuth);
          end if;
//Sun irradiance
          SunHeight = sunHeight*180/Modelica.Constants.pi;
          Jprime = dayOfYear/daysOfYear*2*Modelica.Constants.pi;
          delta_J = from_deg(0.3948 - 23.2559*cos(Jprime + from_deg(9.1)) - 0.3915*cos(2*Jprime + from_deg(5.4)) - 0.1764*cos(3*Jprime + from_deg(26)));
          timeequation_J = 0.0066 + 7.3525*cos(Jprime + from_deg(85.9)) + 9.9359*cos(2*Jprime + from_deg(108.9)) + 0.3387*cos(3*Jprime + from_deg(105.2));
// Zeit LZ = time
          localTime = time;
// Convert time into unit hours
          localTimeHours = localTime/3600;
// Convert time into unit days
          localTimeDays = localTimeHours/24;
// Convert time from real days into integer days (floor)
          localDays = integer(floor(localTimeDays));
// Calculate locale mean time
          LocalMeanTimeHours = localTimeHours - TimeZone + 4/60*longitude*180/Modelica.Constants.pi;
// cos(latitude)*tan(...)
          trueMeanTimeHours = LocalMeanTimeHours + timeequation_J/60;
          hoursAngle = from_deg((12 - trueMeanTimeHours)*15);
          sunHeight = to_deg(asin(cos(hoursAngle)*cos(latitude)*cos(delta_J) + sin(latitude)*sin(delta_J)))*(Modelica.Constants.pi/180);
          sunAzimuth1 = Modelica.Constants.pi - acos(min_max((sin(sunHeight)*sin(latitude) - sin(delta_J))/(cos(sunHeight)*cos(latitude)), -1, 1));
          sunAzimuth2 = Modelica.Constants.pi + acos(min_max((sin(sunHeight)*sin(latitude) - sin(delta_J))/(cos(sunHeight)*cos(latitude)), -1, 1));
          SunAzimuth = if mod(trueMeanTimeHours, 24) <= 12 then sunAzimuth1 else sunAzimuth2;
          angleOfIncidence = acos(min_max((-cos(sunHeight)*sin(gamma)*cos(SunAzimuth - azimuth)) + sin(sunHeight)*cos(gamma), -1, 1));
          RefIrradianceHorizontal = if sunHeight < 0 then 0 else irradianceRef*sin(sunHeight);
          PanelRefIrradiance = if angleOfIncidence > Modelica.Constants.pi/2 then 0 else if abs(sin(sunHeight)) < 1E-5 then 0 else RefIrradianceHorizontal*(cos(angleOfIncidence)/sin(sunHeight));
// Sun Vector calculation
          if sunHeight > 0 then
            RealIrradiance = irradianceRef*RatioHorizontal;
            SunVector = {-cos((sunHeight))*sin(SunAzimuth), -cos((sunHeight))*cos(SunAzimuth), -sin((sunHeight))}*RealIrradiance;
            IsDay = true;
          else
            RealIrradiance = 0;
            SunVector = {0, 0, 0};
            IsDay = false;
          end if;
          LocalHour = (localTimeDays - localDays)*24;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, extent = {{-40, 40}, {40, -40}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{30, 48}, {80, 80}, {38, 36}, {30, 48}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{-10, 50}, {0, 80}, {12, 50}, {-10, 50}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{-42, 30}, {-84, 78}, {-30, 42}, {-42, 30}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{-54, -6}, {-86, 10}, {-52, 12}, {-54, -6}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{-40, -34}, {-92, -62}, {-50, -18}, {-40, -34}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{-4, -48}, {-28, -92}, {-22, -42}, {-4, -48}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{46, 20}, {92, 24}, {50, 6}, {46, 20}}), Text(textColor = {0, 0, 255}, extent = {{-150, 150}, {150, 110}}, textString = "%name"), Rectangle(origin = {124, -96}, fillColor = {255, 215, 136}, extent = {{-60, 20}, {-30, 40}}), Rectangle(origin = {94, -56}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60, -20}, {-30, 0}}), Rectangle(origin = {124, -56}, fillColor = {255, 215, 136}, extent = {{-60, 20}, {-30, 40}}), Rectangle(origin = {124, -116}, fillColor = {255, 215, 136}, extent = {{-60, 20}, {-30, 40}}), Rectangle(origin = {94, -56}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60, 20}, {-30, 40}}), Rectangle(origin = {124, -76}, fillColor = {255, 215, 136}, extent = {{-60, 20}, {-30, 40}}), Rectangle(origin = {94, -56}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60, 0}, {-30, 20}}), Rectangle(origin = {94, -56}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60, -40}, {-30, -20}}), Line(origin = {-43, -71}, points = {{5, 17}, {-5, -15}}), Line(origin = {-33, -86}, points = {{31, 0}, {-31, 0}}), Line(origin = {-35, -54}, points = {{-33, 30}, {33, -30}, {33, -30}}), Polygon(visible = false, lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{34, -38}, {84, -92}, {22, -48}, {34, -38}}), Polygon(visible = false, lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{48, -14}, {90, -48}, {40, -28}, {48, -14}})}),
            Diagram(coordinateSystem(preserveAspectRatio = false)),
            Documentation(info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Component adapted from [PhotoVoltaics] to enable the use of real irradiance data corrected by panel orientation.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">The solar irradiance is based on:</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Panel orientation (inputs)</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Geographic position</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Day and time of the year</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Optional: Time table of horizontal irradiance on external CSV file</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">The output is:</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Solar irradiance on panel</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Sun height above horizont</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\"><div><br></div><div>N/A</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[PhotoVoltaics]</td><td>Christian Kral, Jovan Brkic, Muaz Ceran, Mohamed Elmoghazy, Ramazan Kavlak, \"PhotoVoltaics Modelica Library 1.6.0\", Library published under the BSD-3-Clause. Copyright 2016-2019.</td></tr></tbody></table></div><div style=\"font-family: -webkit-standard;\"></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div><div class=\"htmlDoc\"><u><br></u></div><div class=\"htmlDoc\"><u>Original Component License (before forking):</u></div><div class=\"htmlDoc\"><u><br></u></div><div class=\"htmlDoc\"><h4><span style=\"font-weight: normal;\">The following issues on orginal code was corrected:</span></h4><div><span style=\"font-weight: normal;\">- Use of \"acos\" on extreme values (-1,1)</span></div><div><span style=\"font-weight: normal;\">- SunAzimuth uses now true mean time</span></div><h4><span style=\"font-weight: normal;\"><i>PhotoVoltaics Modelica Library</i></span></h4><h4><span style=\"font-weight: normal;\"><i>License</i></span></h4><p>This library is published under the&nbsp;<a href=\"https://opensource.org/licenses/BSD-3-Clause\">BSD-3-Clause</a>.</p><p>Copyright 2016-2019 Christian Kral, Jovan Brkic, Muaz Ceran, Mohamed Elmoghazy, Ramazan Kavlak. All rights reserved.</p><p>Redistribution and use in source and binary forms, with or without modification, are permitted provided that the following conditions are met:</p><ol><li>Redistributions of source code must retain the above copyright notice, this list of conditions and the following disclaimer.</li><li>Redistributions in binary form must reproduce the above copyright notice, this list of conditions and the following disclaimer in the documentation and/or other materials provided with the distribution.</li><li>Neither the name of the copyright holder nor the names of its contributors may be used to endorse or promote products derived from this software without specific prior written permission.</li></ol><p>THIS SOFTWARE IS PROVIDED BY THE COPYRIGHT HOLDERS AND CONTRIBUTORS \"AS IS\" AND ANY EXPRESS OR IMPLIED WARRANTIES, INCLUDING, BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED. IN NO EVENT SHALL THE COPYRIGHT HOLDER OR CONTRIBUTORS BE LIABLE FOR ANY DIRECT, INDIRECT, INCIDENTAL, SPECIAL, EXEMPLARY, OR CONSEQUENTIAL DAMAGES (INCLUDING, BUT NOT LIMITED TO, PROCUREMENT OF SUBSTITUTE GOODS OR SERVICES; LOSS OF USE, DATA, OR PROFITS; OR BUSINESS INTERRUPTION) HOWEVER CAUSED AND ON ANY THEORY OF LIABILITY, WHETHER IN CONTRACT, STRICT LIABILITY, OR TORT (INCLUDING NEGLIGENCE OR OTHERWISE) ARISING IN ANY WAY OUT OF THE USE OF THIS SOFTWARE, EVEN IF ADVISED OF THE POSSIBILITY OF SUCH DAMAGE.</p></div></div></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(19/11/2023): Initial release</span></body></html>"));
        end SolarIrradiation;

        model IrradiationOnPlane "Irradiance value on inclined plane"
          Modelica.Blocks.Interfaces.RealInput SunVector[3] annotation(
            Placement(transformation(origin = {-98, 0}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-96, 60}, extent = {{-16, -16}, {16, 16}})));
          Modelica.Blocks.Interfaces.RealInput PlaneVector[3] annotation(
            Placement(transformation(origin = {-94, -70}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-96, -60}, extent = {{-16, -16}, {16, 16}})));
          Modelica.Blocks.Interfaces.RealOutput Irradiance annotation(
            Placement(transformation(origin = {104, -14}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {106, 0}, extent = {{-14, -14}, {14, 14}})));
        algorithm
          Irradiance := max(-SunVector*Modelica.Math.Vectors.normalize(PlaneVector), 0);
          annotation(
            Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}})}),
            Documentation(info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Component that takes the scalar product of the vectors:</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- SunVector: Vector of the sun's rays where it modulus is the total irradiance [W/m^2]</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- PlaneVector: Normal vector pointing to the sky of the surface plane.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">The irradiance output shows the [W/m^2] irradiance of the surface, taking into account the sun ray direction and surface normal.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\"><div><br></div><div>The irradiance is only provided if the plane normal points to the sun. If the sun rays impact on the back face of the plane, then the irradiation is zero.</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\">N/A</div><div style=\"font-family: -webkit-standard;\"><br></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(19/11/2023): Initial release</span></body></html>"));
        end IrradiationOnPlane;

        model SunScreen "Calculates the shadow percentage due to a sun screen"
          parameter Modelica.SIunits.Length d "Horizontal distance from blocking point to window [m]";
          parameter Modelica.SIunits.Length h "Vertical distance from upper window edge to blocking point, positive upward [m]";
          parameter Modelica.SIunits.Length WindowHeight "Window height [m]";
          Modelica.Blocks.Interfaces.RealInput SunHeight(unit = "deg") "Sun height above horizont in [deg]" annotation(
            Placement(transformation(origin = {-106, 60}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-94, 0}, extent = {{-12, -12}, {12, 12}})));
          Modelica.Blocks.Interfaces.RealOutput SunCoeff "Percentage of the window illuminated by the sun" annotation(
            Placement(visible = true, transformation(origin = {102, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          final parameter Real Th_inf = atan(h/d);
          final parameter Real Th_sup = atan((h + WindowHeight)/d);
          //protected
          Real I;
          Real i;
          Real A;
          Real P;
          Real p;
        equation
          i = (d^2 + h^2)^0.5;
          if h > 0 then
            A = Modelica.Constants.pi - atan(d/h);
          elseif h < 0 then
            A = -atan(d/h);
          else
            A = Modelica.Constants.pi/2;
          end if;
          if (SunHeight*Modelica.Constants.pi/180) >= Th_sup then
            SunCoeff = 0;
            I = 0;
            P = 0;
            p = 0;
          elseif (SunHeight*Modelica.Constants.pi/180) <= 0 then
            SunCoeff = 0;
            I = 0;
            P = 0;
            p = 0;
          elseif (SunHeight*Modelica.Constants.pi/180) <= Th_inf then
            SunCoeff = 1;
            I = 0;
            P = 0;
            p = 0;
          else
            P = Modelica.Constants.pi - I - A;
            I = Modelica.Constants.pi/2 - max(0, (SunHeight*Modelica.Constants.pi/180));
            p = (i/sin(I))*sin(P);
            SunCoeff = 1 - p/WindowHeight;
          end if;
          annotation(
            Icon(graphics = {Line(origin = {-10.0283, 0.17082}, points = {{70, 99.8292}, {-50, 59.8292}, {-50, 39.8292}, {10, 59.8292}, {10, -80.1708}, {70, -80.1708}, {70, -80.1708}}), Rectangle(origin = {0, -30}, fillColor = {120, 120, 120}, fillPattern = FillPattern.Forward, extent = {{-2, 30}, {2, -30}}), Line(origin = {45.02, 40.09}, points = {{-25, 0}, {-25, -40}}, arrow = {Arrow.Filled, Arrow.Filled}, arrowSize = 6), Line(origin = {45.02, 0.0617511}, points = {{-25, 0}, {-25, -60}}, arrow = {Arrow.Filled, Arrow.Filled}, arrowSize = 6), Line(origin = {45.02, -9.85001}, points = {{-45, 40}, {-105, 40}}, arrow = {Arrow.Filled, Arrow.Filled}, arrowSize = 6), Text(origin = {33, 21}, extent = {{-11, 13}, {11, -13}}, textString = "h"), Text(origin = {47, -31}, extent = {{-21, 15}, {21, -15}}, textString = "Window
      Height"), Text(origin = {-33, 17}, extent = {{-11, 13}, {11, -13}}, textString = "d")}),
            Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">This component calculates the shadow percentage of a surface fitted with a upper sun screen.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">It is assumed a infinite length of the sun screen.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\"><div><br></div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div></body></html>"));
        end SunScreen;

        model SunIrradianceMultibody "Multibody panel orientation for sun irradiance"
          parameter Boolean animation = true annotation(
            Dialog(group = "Animation"));
          parameter Modelica.SIunits.Length Scale = 1 annotation(
            Dialog(group = "Animation"));
          Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
            Placement(transformation(origin = {-2, -96}, extent = {{-16, -16}, {16, 16}}), iconTransformation(origin = {0, -100}, extent = {{-16, -16}, {16, 16}}, rotation = -90)));
          Modelica.Blocks.Interfaces.RealOutput Irradiance annotation(
            Placement(transformation(origin = {104, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {105, -1}, extent = {{-13, -13}, {13, 13}})));
          Modelica.Blocks.Interfaces.RealInput SunVector[3] annotation(
            Placement(transformation(origin = {2, 100}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-94, 60}, extent = {{-14, -14}, {14, 14}})));
          IrradiationOnPlane irradiationOnPlane annotation(
            Placement(transformation(origin = {0, 4}, extent = {{-10, -10}, {10, 10}})));
          Real PlaneVector[3];
          Modelica.Mechanics.MultiBody.Visualizers.FixedArrow PlaneArrow(animation = animation, n = {0, 0, 1}, length = Scale, color = {255, 0, 0}) annotation(
            Placement(transformation(origin = {38, -76}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Mechanics.MultiBody.Visualizers.FixedShape PlaneVisualizer(color = {255, 0, 0}, height = Scale/20, length = Scale, r_shape = {-Scale/2, 0, 0}, width = Scale) annotation(
            Placement(transformation(origin = {18, -44}, extent = {{-10, -10}, {10, 10}})));
        equation
          connect(irradiationOnPlane.SunVector, SunVector) annotation(
            Line(points = {{-10, 4}, {-20, 4}, {-20, 12}, {-30, 12}, {-30, 100}, {2, 100}}, color = {0, 0, 127}, thickness = 0.5));
          connect(irradiationOnPlane.Irradiance, Irradiance) annotation(
            Line(points = {{10, 2}, {104, 2}, {104, 0}}, color = {0, 0, 127}));
          irradiationOnPlane.PlaneVector = PlaneVector;
          PlaneVector = Modelica.Mechanics.MultiBody.Frames.resolve1(frame_a.R, {0, 0, 1});
          connect(frame_a, PlaneArrow.frame_a) annotation(
            Line(points = {{-2, -96}, {-2, -76}, {28, -76}}));
          connect(PlaneVisualizer.frame_a, frame_a) annotation(
            Line(points = {{8, -44}, {-2, -44}, {-2, -96}}, color = {95, 95, 95}));
          annotation(
            Icon(graphics = {Rectangle(origin = {3, -10}, rotation = 40, extent = {{-91, 2}, {91, -2}}), Line(origin = {-11, 6}, points = {{13, -14}, {-13, 14}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 10), Line(origin = {3, 65}, points = {{-51, 13}, {51, -13}}, color = {170, 170, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-14.7966, 49.428}, points = {{-51, 13}, {51, -13}}, color = {170, 170, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-34.8178, 33.411}, points = {{-51, 13}, {51, -13}}, color = {170, 170, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-52.6144, 17.839}, points = {{-47, 13}, {51, -13}}, color = {170, 170, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-71.3008, 3.15678}, points = {{-29, 9}, {51, -13}}, color = {170, 170, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-89.0974, -12.4152}, points = {{-11, 5}, {51, -13}}, color = {170, 170, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-106.449, -24.2356}, points = {{7, -1}, {51, -13}}, color = {170, 170, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-124.246, -39.5551}, points = {{25, -5}, {51, -13}}, color = {170, 170, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7)}),
            Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(19/11/2023): Initial release</span></body></html>", info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Extension of ShipSIM.Components.Others.Solar.IrradianceOnPlane to be used with multibody frame connections.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Initially, if any rotations are made in frame_a, the surface points to +Z.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">The scale of the animation only affects to the visual scale of the animation.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\"><div><br></div><div>The irradiance is only provided if the plane normal points to the sun. If the sun rays impact on the back face of the plane, then the irradiation is zero.</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\">N/A</div><div style=\"font-family: -webkit-standard;\"><br></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div></body></html>"));
        end SunIrradianceMultibody;

        model ConvRadSunWall "Full ext. convection + radiation + sun irradiation model"
          //Parameters
          parameter Modelica.SIunits.Length WallHeight "Wall height [m]" annotation(
            Dialog(tab = "Dimensions", group = "Wall dimensions"));
          parameter Modelica.SIunits.Area Surf "Wall surface [m2]" annotation(
            Dialog(tab = "Dimensions", group = "Wall dimensions"));
          parameter Real Norm[3] = {0, -1, 0} "Surface normal pointing outside" annotation(
            Dialog(tab = "Dimensions", group = "Wall orientation"));
          parameter Modelica.SIunits.Length d = 0 "Horizontal distance from blocking point to window [m]" annotation(
            Dialog(tab = "Solar", group = "Sun Screen"));
          parameter Modelica.SIunits.Length h = 0 "Vertical distance from upper wall edge to blocking point, positive upward [m]" annotation(
            Dialog(tab = "Solar", group = "Sun Screen"));
          parameter Real vieFacSky(final min = 0, final max = 1) "View factor from receiving surface to sky (=0.5 for vertical wall, =1 for roofs)" annotation(
            Dialog(tab = "Radiation", group = "Radiation Factors"));
          parameter Real e "Surface radiation emisivity (0 to 1) [-]" annotation(
            Dialog(tab = "Radiation", group = "Radiation Factors"));
          parameter Boolean OnOffSunIrrad = true "Activate the Sun irradiation" annotation(
            Dialog(tab = "Solar", group = "Sun Irradiation Factors"));
          parameter Real minSunHeight = 10 "Minimum sun height to consider irradiation [deg]" annotation(
            Dialog(tab = "Solar", group = "Sun Irradiation Factors"));
          parameter Real ab "Surface irradiation absorption (0 to 1) [-]" annotation(
            Dialog(tab = "Solar", group = "Sun Irradiation Factors"));
          parameter Real GlassFactor = 0.75 "Percentage of glass in the area, considered for irradiation transmittance (0 to 1)" annotation(
            Dialog(tab = "Solar", group = "Sun Irradiation Factors"));
          parameter Real tr "Surface irradiation transmittance (0 to 1) [-]" annotation(
            Dialog(tab = "Solar", group = "Sun Irradiation Factors"));
          parameter Real ShadowFactor = 0 "Shadow Factor, applies globally, do not duplicate with sun screen! (0=no shadows to 1=full shadow) [-]" annotation(
            Dialog(tab = "Solar", group = "Sun Irradiation Factors"));
          //Components
          Modelica.Blocks.Interfaces.RealInput WindVector[3] "Wind vector X,Y,Z in [m/s]" annotation(
            Placement(visible = true, transformation(origin = {60, 106}, extent = {{-20, -20}, {20, 20}}, rotation = -90), iconTransformation(origin = {0, 96}, extent = {{-14, -14}, {14, 14}}, rotation = -90)));
          Modelica.Blocks.Interfaces.RealInput SunVector[3] "Sunray direction with W/m2 as modulus" annotation(
            Placement(visible = true, transformation(origin = {-104, 80}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-94, 80}, extent = {{-12, -12}, {12, 12}}, rotation = 0)));
          Modelica.Blocks.Interfaces.RealInput SunHeight(unit = "deg") "Sun height above horizont in [deg]" annotation(
            Placement(visible = true, transformation(origin = {-104, 40}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-94, 40}, extent = {{-12, -12}, {12, 12}}, rotation = 0)));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_Sky annotation(
            Placement(visible = true, transformation(origin = {-100, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_Wall annotation(
            Placement(transformation(origin = {100, -20}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_Transmission annotation(
            Placement(visible = true, transformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow HeatAbsorption annotation(
            Placement(visible = true, transformation(origin = {44, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow HeatTransmission annotation(
            Placement(visible = true, transformation(origin = {0, -74}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
          Modelica.Thermal.HeatTransfer.Components.BodyRadiation RadiationSky(Gr = vieFacSky*e*Surf) annotation(
            Placement(transformation(origin = {-54, -50}, extent = {{10, -10}, {-10, 10}})));
          Modelica.Thermal.HeatTransfer.Components.BodyRadiation RadiationAir(Gr = (1 - vieFacSky)*e*Surf) annotation(
            Placement(transformation(origin = {-54, -16}, extent = {{10, -10}, {-10, 10}})));
          ShipSIM.Components.Others.Solar.IrradiationOnPlane irradiationOnPlane annotation(
            Placement(visible = true, transformation(origin = {-68, 74}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          ShipSIM.Components.Others.HeatTransfer.ConvectionFactors.ExternalConvection externalConvection(Norm = Norm, Surf = Surf) annotation(
            Placement(visible = true, transformation(origin = {60, -4}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_Air annotation(
            Placement(visible = true, transformation(origin = {-100, 10}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        protected
          ShipSIM.Components.Others.Solar.SunScreen sunScreen(WindowHeight = WallHeight, d = d, h = h) annotation(
            Placement(visible = true, transformation(origin = {-40, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          Modelica.Blocks.Math.Product product annotation(
            Placement(visible = true, transformation(origin = {0, 56}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          Modelica.Blocks.Math.Gain Absorptance(k = ab*Surf*(1 - ShadowFactor)) annotation(
            Placement(visible = true, transformation(origin = {28, 56}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
          Modelica.Blocks.Math.Gain Transmittance(k = tr*Surf*(1 - ShadowFactor)*GlassFactor) annotation(
            Placement(visible = true, transformation(origin = {1.33227e-15, -44}, extent = {{-8, -8}, {8, 8}}, rotation = -90)));
        equation
          if OnOffSunIrrad then
            if SunHeight >= minSunHeight then
              product.u1 = irradiationOnPlane.Irradiance;
            else
              product.u1 = 0;
            end if;
          else
            product.u1 = 0;
          end if;
          irradiationOnPlane.PlaneVector = Norm;
          connect(SunVector, irradiationOnPlane.SunVector) annotation(
            Line(points = {{-104, 80}, {-78, 80}}, color = {0, 0, 127}, thickness = 0.5));
          connect(SunHeight, sunScreen.SunHeight) annotation(
            Line(points = {{-104, 40}, {-49, 40}}, color = {0, 0, 127}));
          connect(sunScreen.SunCoeff, product.u2) annotation(
            Line(points = {{-30, 40}, {-12, 40}, {-12, 50}}, color = {0, 0, 127}));
          connect(HeatTransmission.port, port_Transmission) annotation(
            Line(points = {{0, -84}, {0, -100}}, color = {191, 0, 0}));
          connect(HeatAbsorption.port, port_Wall) annotation(
            Line(points = {{54, 20}, {78, 20}, {78, -20}, {100, -20}}, color = {191, 0, 0}));
          connect(port_Wall, RadiationSky.port_a) annotation(
            Line(points = {{100, -20}, {-26, -20}, {-26, -50}, {-44, -50}}, color = {191, 0, 0}));
          connect(RadiationSky.port_b, port_Sky) annotation(
            Line(points = {{-64, -50}, {-88, -50}, {-88, -20}, {-100, -20}}, color = {191, 0, 0}));
          connect(Absorptance.y, HeatAbsorption.Q_flow) annotation(
            Line(points = {{35, 56}, {38, 56}, {38, 38}, {24, 38}, {24, 20}, {34, 20}}, color = {0, 0, 127}));
          connect(product.y, Absorptance.u) annotation(
            Line(points = {{12, 56}, {21, 56}}, color = {0, 0, 127}));
          connect(Transmittance.y, HeatTransmission.Q_flow) annotation(
            Line(points = {{0, -52}, {0, -64}}, color = {0, 0, 127}));
          connect(product.y, Transmittance.u) annotation(
            Line(points = {{12, 56}, {14, 56}, {14, 6}, {0, 6}, {0, -34}}, color = {0, 0, 127}));
          connect(WindVector, externalConvection.WindVector) annotation(
            Line(points = {{60, 106}, {60, 6}}, color = {0, 0, 127}, thickness = 0.5));
          connect(port_Wall, externalConvection.port_Solid) annotation(
            Line(points = {{100, -20}, {74, -20}, {74, -4}, {70, -4}}, color = {191, 0, 0}));
          connect(externalConvection.port_Fluid, port_Air) annotation(
            Line(points = {{50, -4}, {-14, -4}, {-14, 10}, {-100, 10}}, color = {191, 0, 0}));
          connect(port_Wall, RadiationAir.port_a) annotation(
            Line(points = {{100, -20}, {-26, -20}, {-26, -16}, {-44, -16}}, color = {191, 0, 0}));
          connect(RadiationAir.port_b, port_Air) annotation(
            Line(points = {{-64, -16}, {-74, -16}, {-74, 10}, {-100, 10}}, color = {191, 0, 0}));
          annotation(
            Icon(graphics = {Rectangle(origin = {0, -30}, fillColor = {120, 120, 120}, fillPattern = FillPattern.Forward, extent = {{-2, 30}, {2, -30}}), Line(origin = {-10.0283, 0.17082}, points = {{70, 99.8292}, {-50, 59.8292}, {-50, 39.8292}, {10, 59.8292}, {10, -80.1708}, {70, -80.1708}, {70, -80.1708}}), Line(origin = {-37, 6}, points = {{-37, 38}, {33, -32}}, color = {162, 162, 0}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {21, -48}, points = {{-17, 14}, {17, -14}}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-40.03, -44.78}, points = {{30.0301, -3.22361}, {8.03005, 4.77639}, {-9.96995, -5.22361}, {-29.9699, 4.77639}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7, smooth = Smooth.Bezier), Line(origin = {-38.7317, -59.0613}, points = {{30.0301, -3.22361}, {8.03005, 4.77639}, {-9.96995, -5.22361}, {-29.9699, 4.77639}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7, smooth = Smooth.Bezier), Text(textColor = {0, 0, 255}, extent = {{-150, 150}, {150, 110}}, textString = "%name"), Line(origin = {-46, -52}, points = {{0, -24}, {0, 44}}, color = {0, 0, 255}, arrow = {Arrow.None, Arrow.Open}, arrowSize = 12), Line(origin = {-26.2009, -52.3246}, points = {{0, -24}, {0, 44}}, color = {0, 0, 255}, arrow = {Arrow.None, Arrow.Open}, arrowSize = 12)}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
            Diagram,
            Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Complete model of a wall exposed to the weather, including:</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Sun irradiation (absorption and transmission), using a sun screen</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Wall radiation</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Wall external convection due to wind</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\"><div><br></div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">See each sub component.</span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div></body></html>"));
        end ConvRadSunWall;
        annotation(
          Icon(graphics = {Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{34, -38}, {84, -92}, {22, -48}, {34, -38}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{-40, -34}, {-92, -62}, {-50, -18}, {-40, -34}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{-42, 30}, {-84, 78}, {-30, 42}, {-42, 30}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{48, -14}, {90, -48}, {40, -28}, {48, -14}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{-4, -48}, {-28, -92}, {-22, -42}, {-4, -48}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{-10, 50}, {0, 80}, {12, 50}, {-10, 50}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{46, 20}, {92, 24}, {50, 6}, {46, 20}}), Ellipse(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, extent = {{-40, 40}, {40, -40}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{-54, -6}, {-86, 10}, {-52, 12}, {-54, -6}}), Polygon(lineColor = {255, 170, 85}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, points = {{30, 48}, {80, 80}, {38, 36}, {30, 48}})}));
      end Solar;

      package HeatTransfer
        package ConvectionFactors
          model ConvectionHorizontalCylinder "Convection heat factor over an horizontal cylinder (natural+forced)"
            extends ShipSIM.Components.Others.HeatTransfer.ConvectionFactors.Internal.ConvectionBaseClass;
            Modelica.Blocks.Interfaces.RealInput u_inf "Fluid steady velocity [m/s]" annotation(
              Placement(transformation(origin = {0, -108}, extent = {{-20, 20}, {20, -20}}, rotation = 90), iconTransformation(origin = {0, -94}, extent = {{-14, -14}, {14, 14}}, rotation = 90)));
            parameter Modelica.SIunits.Length D "Diameter of the Cylinder [m]" annotation(
              Dialog(group = "Geometric Properties"));
            parameter Modelica.SIunits.Length L "Length of the Cylinder [m]" annotation(
              Dialog(group = "Geometric Properties"));
            parameter Modelica.SIunits.ThermalConductivity k = 0.024 "Fluid thermal conductivity [W/m*K]";
            parameter Modelica.SIunits.KinematicViscosity v = 1.562e-5 "Fluid kinematic viscosity [m^2/s]";
            parameter Modelica.SIunits.Density rho = 1.184 "Fluid density [Kg/m^3]";
            parameter Modelica.SIunits.SpecificHeatCapacity Cp = 1007 "Fluid specific heat capacity [J/Kg*K]";
            parameter Modelica.SIunits.CubicExpansionCoefficient beta = 0.003354016 "Fluid thermal expansion coefficient [1/K]";
            final parameter Modelica.SIunits.ThermalDiffusivity alpha = k/(rho*Cp) "Fluid thermal diffusivity (=k/(rho*Cp))";
            //non-dimensional numbers:
            Real Re_D "Reynolds number";
            final parameter Real Pr = v/alpha "Prandtl number";
            Real Pe_D "Pecklet number";
            Real Ra_D "Rayleight number";
            Real Nu_D_f "Nusselt forced convection";
            Real Nu_D_n "Nusselt natural convection";
          equation
            Area = Modelica.Constants.pi*D*L "Total external surface area [m^2]";
//non-dimensional numbers:
            Re_D = (u_inf*D)/v;
//Pr = v / alpha;
            Pe_D = Re_D*Pr;
            Ra_D = (Modelica.Constants.g_n*beta*abs(solid.T - fluid.T)*D^3)/(v*alpha);
            if u_inf == 0 then
              Nu_D_f = 0;
            else
              if Pe_D < 0.2 then
                Nu_D_f = 1/(0.8237 - 0.5*log(Pe_D)) "Obtained from reference [Lienhard]";
              else
                if Re_D < 4000 then
                  Nu_D_f = 0.3 + ((0.62*(Re_D^(1/2))*(Pr^(1/3)))/((1 + (0.4/Pr)^(2/3))^(1/4)));
                elseif Re_D > 20000 and Re_D < 400000 then
                  Nu_D_f = 0.3 + ((0.62*(Re_D^(1/2))*(Pr^(1/3)))/((1 + (0.4/Pr)^(2/3))^(1/4)))*(1 + (Re_D/282000)^(1/2));
                else
                  Nu_D_f = 0.3 + ((0.62*(Re_D^(1/2))*(Pr^(1/3)))/((1 + (0.4/Pr)^(2/3))^(1/4)))*(1 + (Re_D/282000)^(5/8))^(4/5);
                end if;
              end if;
            end if;
            Nu_D_n = (0.6 + 0.387*(Ra_D^(1/6))*(1 + (0.559/Pr)^(9/16))^(-8/27))^2;
            h = max(Nu_D_f, Nu_D_n)*(k/D);
          equation

            annotation(
              Icon(graphics = {Line(points = {{-60, -20}, {76, -20}}, color = {191, 0, 0}), Rectangle(origin = {2, 0}, lineColor = {255, 255, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-62, 80}, {98, -80}}), Line(points = {{40, 80}, {40, -80}}, color = {0, 127, 255}, arrow = {Arrow.Open, Arrow.None}, arrowSize = 20), Line(points = {{56, -30}, {76, -20}}, color = {191, 0, 0}), Line(points = {{56, 30}, {76, 20}}, color = {191, 0, 0}), Line(origin = {5.00662, 0}, points = {{-34, 80}, {-5, 0}, {-34, -80}}, color = {0, 127, 255}, arrow = {Arrow.Open, Arrow.None}, arrowSize = 20, smooth = Smooth.Bezier), Text(origin = {-10, 228}, textColor = {0, 0, 255}, extent = {{-150, -90}, {150, -130}}, textString = "%name"), Line(points = {{76, 80}, {76, -80}}, color = {0, 127, 255}, arrow = {Arrow.Open, Arrow.None}, arrowSize = 20), Line(points = {{56, 10}, {76, 20}}, color = {191, 0, 0}), Line(points = {{-60, 20}, {76, 20}}, color = {191, 0, 0}), Line(points = {{6, 80}, {6, -80}}, color = {0, 127, 255}, arrow = {Arrow.Open, Arrow.None}, arrowSize = 20), Line(points = {{56, -10}, {76, -20}}, color = {191, 0, 0}), Line(points = {{100, 0}, {100, 0}}, color = {0, 127, 255}), Line(origin = {-0.513104, -40.0221}, points = {{-60, 20}, {76, 20}}, color = {191, 0, 0}), Polygon(origin = {-54, 0}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Backward, points = {{-36, 80}, {-8, 80}, {22, 60}, {32, 36}, {36, -2}, {32, -38}, {18, -64}, {-8, -80}, {-36, -80}, {-36, -80}, {-36, 80}, {-36, 80}}, smooth = Smooth.Bezier)}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
              Documentation(info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Convection heat transfer on a horizontal cylinder.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Convective heat transfer coefficient based on:</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Churchill and Bernstein correlations for forced convection, enhanced by Re number as stated in the reference [Lienhard] and including the Nakai-Okazaki relation for Pe&lt;0.2</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Churchill and Chu correlation for natural convection</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">With the following limits of applicability:</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">- Natural convection: &nbsp;Ra_D&gt;=10E-6</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Fluid properties computed at mean temperature between wall and external fluid.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(Air at 20ºC are set as default properties)</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\"><div><br></div><div>The model is limited to:</div><div>- Horizontal cylinder (infinite length based) with air flow upwards.</div><div>- Transition between natural and forced convection (low fluid speeds) is not calculated, and the greater of the two factors is used. This produces a lower convective factor because on this transition zone both effects are complemented resulting in a greater heat transfer ratio.</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Lienhard]</td><td>John H. Lienhard IV, John H. Lienhard V, \"A Heat Transfer Textbook\", Phlogiston Press, 3rd Edition, 2006</td></tr></tbody></table></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div><div class=\"htmlDoc\"><u><br></u></div><div class=\"htmlDoc\">Include a best estimation for the natural to forced convection transition zone.</div></div></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(19/11/2023): Initial release</span></body></html>"));
          end ConvectionHorizontalCylinder;

          model InternalConvection "Internal convection inside a building"
            parameter Modelica.SIunits.Area Surf "Wall surface [m2]";
            parameter ShipSIM.Types.WallType WallType "Type of Wall";
            Modelica.Thermal.HeatTransfer.Components.Convection intconvection annotation(
              Placement(visible = true, transformation(origin = {0, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_Solid annotation(
              Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_Fluid annotation(
              Placement(visible = true, transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Real K;
            Real hi(start = 0);
          equation
            if WallType == ShipSIM.Types.WallType.Floor then
              if port_Solid.T <= port_Fluid.T then
                K = 0.76;
              else
                K = 1.51;
              end if;
            elseif WallType == ShipSIM.Types.WallType.Ceil then
              if port_Solid.T <= port_Fluid.T then
                K = 1.51;
              else
                K = 0.76;
              end if;
            elseif WallType == ShipSIM.Types.WallType.Wall then
              K = 1.3;
            else
              K = 1.3;
            end if;
            if abs(port_Solid.T - port_Fluid.T) <= Modelica.Constants.eps then
              hi = 0;
            else
              hi = K*abs(port_Solid.T - port_Fluid.T)^(1/3) "This equation produces initialization failures";
            end if;
            intconvection.Gc = hi*Surf;
            connect(port_Solid, intconvection.solid) annotation(
              Line(points = {{-100, 0}, {-10, 0}}, color = {191, 0, 0}));
            connect(intconvection.fluid, port_Fluid) annotation(
              Line(points = {{10, 0}, {100, 0}}, color = {191, 0, 0}));
            annotation(
              Icon(graphics = {Line(points = {{-34, -80}, {-44, -60}}, color = {0, 127, 255}), Line(points = {{40, -80}, {50, -60}}, color = {0, 127, 255}), Line(points = {{-34, -80}, {-24, -60}}, color = {0, 127, 255}), Line(points = {{56, -30}, {76, -20}}, color = {191, 0, 0}), Line(points = {{-60, -20}, {76, -20}}, color = {191, 0, 0}), Line(points = {{76, 80}, {76, -80}}, color = {0, 127, 255}), Line(points = {{76, -80}, {86, -60}}, color = {0, 127, 255}), Line(points = {{56, -10}, {76, -20}}, color = {191, 0, 0}), Line(points = {{6, -80}, {16, -60}}, color = {0, 127, 255}), Line(points = {{40, -80}, {30, -60}}, color = {0, 127, 255}), Line(points = {{-34, 80}, {-34, -80}}, color = {0, 127, 255}), Line(points = {{-60, 20}, {76, 20}}, color = {191, 0, 0}), Line(points = {{40, 80}, {40, -80}}, color = {0, 127, 255}), Line(points = {{56, 10}, {76, 20}}, color = {191, 0, 0}), Rectangle(fillColor = {192, 192, 192}, fillPattern = FillPattern.Backward, extent = {{-90, 80}, {-60, -80}}), Line(points = {{76, -80}, {66, -60}}, color = {0, 127, 255}), Line(points = {{56, 30}, {76, 20}}, color = {191, 0, 0}), Line(points = {{6, 80}, {6, -80}}, color = {0, 127, 255}), Line(points = {{6, -80}, {-4, -60}}, color = {0, 127, 255}), Text(origin = {0, 230}, textColor = {0, 0, 255}, extent = {{-150, -90}, {150, -130}}, textString = "%name")}),
              Documentation(revisions = "<html><head></head><body><div><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.1&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(09/12/2023): Solved initialization issue</span></div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Internal heat transfer convection factor depending on the surface inclination and temperature difference.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-size: 12px;\"><div class=\"htmlDoc\"><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\"><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Buildings]</td><td>Lawrence Berkeley National Laboratory, \"Modelica Buildings Library\", Copyright © 1998-2023 The Regents of the University of California (through Lawrence Berkeley National Laboratory), subject to receipt of any required approvals from U.S. Department of Energy.<br><br></td></tr></tbody></table></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div><font face=\"MS Shell Dlg 2\">N/A</font></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><u>Further development:</u></div></div></body></html>"));
          end InternalConvection;

          model ExternalConvection "External convection factor for buildings"
            import ShipSIM.Functions.Others.angle_btw_vectors;
            import Modelica.SIunits.Conversions.to_deg;
            parameter Modelica.SIunits.Area Surf "Wall surface [m2]";
            parameter Real Norm[3] = {0, -1, 0} "Surface normal pointing outside";
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_Solid annotation(
              Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_Fluid annotation(
              Placement(visible = true, transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput WindVector[3] "Wind vector X,Y,Z in [m/s]" annotation(
              Placement(visible = true, transformation(origin = {-98, 90}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {2.22045e-16, 96}, extent = {{-14, -14}, {14, 14}}, rotation = -90)));
            Modelica.Thermal.HeatTransfer.Components.Convection extconvection annotation(
              Placement(transformation(origin = {-4, 0}, extent = {{-10, -10}, {10, 10}})));
            Real W;
            Real Angle;
            Real WindSpeed;
            Real he;
          equation
            WindSpeed = Modelica.Math.Vectors.length(WindVector);
            Angle = to_deg(angle_btw_vectors(WindVector, -Norm)) "Calculate the angle between vectors";
            if Angle > 100 then
              W = 0.5;
            else
              W = 1;
            end if;
            he = W*(7.13*WindSpeed^(0.78) + 5.35*exp(-0.6*WindSpeed)) "Nusselt-Jürges correlation";
            extconvection.Gc = he*Surf;
            connect(port_Solid, extconvection.solid) annotation(
              Line(points = {{-100, 0}, {-14, 0}}, color = {191, 0, 0}));
            connect(extconvection.fluid, port_Fluid) annotation(
              Line(points = {{6, 0}, {100, 0}}, color = {191, 0, 0}));
            annotation(
              Icon(graphics = {Line(points = {{6, -80}, {16, -60}}, color = {0, 127, 255}), Line(points = {{76, -80}, {66, -60}}, color = {0, 127, 255}), Line(points = {{76, 80}, {76, -80}}, color = {0, 127, 255}), Line(points = {{56, -10}, {76, -20}}, color = {191, 0, 0}), Line(points = {{-34, 80}, {-34, -80}}, color = {0, 127, 255}), Rectangle(fillColor = {192, 192, 192}, fillPattern = FillPattern.Backward, extent = {{-90, 80}, {-60, -80}}), Line(points = {{6, -80}, {-4, -60}}, color = {0, 127, 255}), Line(points = {{-34, -80}, {-24, -60}}, color = {0, 127, 255}), Line(points = {{76, -80}, {86, -60}}, color = {0, 127, 255}), Line(points = {{-60, 20}, {76, 20}}, color = {191, 0, 0}), Line(points = {{56, -30}, {76, -20}}, color = {191, 0, 0}), Line(points = {{56, 30}, {76, 20}}, color = {191, 0, 0}), Line(points = {{40, -80}, {50, -60}}, color = {0, 127, 255}), Line(points = {{40, -80}, {30, -60}}, color = {0, 127, 255}), Line(points = {{6, 80}, {6, -80}}, color = {0, 127, 255}), Line(points = {{56, 10}, {76, 20}}, color = {191, 0, 0}), Line(points = {{-34, -80}, {-44, -60}}, color = {0, 127, 255}), Line(points = {{-60, -20}, {76, -20}}, color = {191, 0, 0}), Line(points = {{40, 80}, {40, -80}}, color = {0, 127, 255}), Text(origin = {2, -6}, textColor = {0, 0, 255}, extent = {{-150, -90}, {150, -130}}, textString = "%name")}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
              Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Wind heat convection factor accounting for windward (1) and leeward (0.5) surface orientation.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">This model includes a equation more precise for speeds above 5 m/s.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\"><div><br></div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Palyvos]</td><td>J.A. Palyvos, \"A survey of wind convection coefficient correlations for building envelope energy systems’ modeling\", Applied Thermal Engineering, Volume 28, Issues 8–9, June 2008, Pages 801-808,&nbsp;<a href=\"http://dx.doi.org/10.1016/j.applthermaleng.2007.12.005\">DOI:10.1016/j.applthermaleng.2007.12.005</a></td></tr></tbody></table></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div></body></html>"));
          end ExternalConvection;

          model PlateForcedConvection "Plate forced convection"
            extends ShipSIM.Components.Others.HeatTransfer.ConvectionFactors.Internal.ConvectionBaseClass;
            
            parameter Modelica.SIunits.Length L "Length of the plate in the flow direction [m]" annotation(
              Dialog(group = "Geometric Properties"));
            parameter Modelica.SIunits.Length A "Surface of the plate [m^2]" annotation(
              Dialog(group = "Geometric Properties"));
              
            parameter Modelica.SIunits.ThermalConductivity k = 0.024 "Fluid thermal conductivity [W/m*K]";
            parameter Modelica.SIunits.KinematicViscosity v = 1.562e-5 "Fluid kinematic viscosity [m^2/s]";
            parameter Modelica.SIunits.Density rho = 1.184 "Fluid density [Kg/m^3]";
            parameter Modelica.SIunits.SpecificHeatCapacity Cp = 1007 "Fluid specific heat capacity [J/Kg*K]";
            final parameter Modelica.SIunits.DynamicViscosity n=v*rho;
            final parameter Real Pr = n*Cp/k "Prandtl number";
            Real Re "Reynolds number";
            Real Nu_f "Nusselt forced convection";
            
            
              Modelica.Blocks.Interfaces.RealInput AirSpeed "Air speed in [m/s]" annotation(
              Placement(visible = true, transformation(origin = {-98, 90}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {2.22045e-16, 96}, extent = {{-14, -14}, {14, 14}}, rotation = -90)));
          equation
            A=Area;
            Re=AirSpeed*rho*L/n;
            Nu_f=(0.037*Re^0.8*Pr)/(1 + 2.443/(max(Re^0.1, 1e-6))*(Pr^(2/3) - 1)) "Petukov (High Temperature I, 1963) and Schlichting (Grenzschicht-Theorie, 1958)";
            h=abs((k/L))*Nu_f;
            
            assert(((Re > 5e5) and (Re<1e7)), "!W0001 [PlateForcedConvenction] (" + getInstanceName() + "): The Reynolds number is out of the range of the correlation", level = AssertionLevel.warning);
            assert(((Pr >= 0.6) and (Pr<=2000)), "!W0001 [PlateForcedConvenction] (" + getInstanceName() + "): The Prandtl number is out of the range of the correlation", level = AssertionLevel.warning);
            
            annotation(
              Icon(graphics = {Line(points = {{6, -80}, {16, -60}}, color = {0, 127, 255}), Line(points = {{76, -80}, {66, -60}}, color = {0, 127, 255}), Line(points = {{76, 80}, {76, -80}}, color = {0, 127, 255}), Line(points = {{56, -10}, {76, -20}}, color = {191, 0, 0}), Line(points = {{-34, 80}, {-34, -80}}, color = {0, 127, 255}), Rectangle(fillColor = {192, 192, 192}, fillPattern = FillPattern.Backward, extent = {{-90, 80}, {-60, -80}}), Line(points = {{6, -80}, {-4, -60}}, color = {0, 127, 255}), Line(points = {{-34, -80}, {-24, -60}}, color = {0, 127, 255}), Line(points = {{76, -80}, {86, -60}}, color = {0, 127, 255}), Line(points = {{-60, 20}, {76, 20}}, color = {191, 0, 0}), Line(points = {{56, -30}, {76, -20}}, color = {191, 0, 0}), Line(points = {{56, 30}, {76, 20}}, color = {191, 0, 0}), Line(points = {{40, -80}, {50, -60}}, color = {0, 127, 255}), Line(points = {{40, -80}, {30, -60}}, color = {0, 127, 255}), Line(points = {{6, 80}, {6, -80}}, color = {0, 127, 255}), Line(points = {{56, 10}, {76, 20}}, color = {191, 0, 0}), Line(points = {{-34, -80}, {-44, -60}}, color = {0, 127, 255}), Line(points = {{-60, -20}, {76, -20}}, color = {191, 0, 0}), Line(points = {{40, 80}, {40, -80}}, color = {0, 127, 255}), Text(origin = {2, -6}, textColor = {0, 0, 255}, extent = {{-150, -90}, {150, -130}}, textString = "%name")}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
              Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(11/02/2024): Initial release</span></body></html>", info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Plate forced convection using average Nusselt number.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">5e5 &lt; Re &lt; 1e7</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">0.6 &lt;= Pr &lt;= 2000</div><div><div class=\"htmlDoc\"><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div>Petukov (High Temperature I, 1963) and Schlichting (Grenzschicht-Theorie, 1958)</div><div style=\"font-family: -webkit-standard; font-size: 12px;\"></div><div style=\"font-family: -webkit-standard; font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></span></div><div style=\"font-family: -webkit-standard; font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard; font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard; font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u>Further development:</u></div></div></body></html>"));
          end PlateForcedConvection;
        
        
          package Internal
            extends Modelica.Icons.InternalPackage;

            model ConvectionBaseClass "Internal base class for convective heat"
              Modelica.SIunits.Area Area "Heat transfer surface [m^2]";
              Modelica.SIunits.SurfaceCoefficientOfHeatTransfer h "Convection heat transfer [W/m^2*K]";
              Modelica.SIunits.HeatFlowRate Q_flow "Heat flow rate from solid -> fluid";
              Modelica.SIunits.TemperatureDifference dT "= solid.T - fluid.T";
              Modelica.SIunits.Temperature Tavg "= (solid.T + fluid.T)/2";
            
              Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a solid annotation(
                Placement(transformation(extent = {{-110, -10}, {-90, 10}})));
              Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b fluid annotation(
                Placement(transformation(extent = {{90, -10}, {110, 10}})));
            equation
              dT = solid.T - fluid.T;
              Tavg = (solid.T + fluid.T)/2;
              solid.Q_flow = Q_flow;
              fluid.Q_flow = -Q_flow;
              Q_flow = h*Area*dT;
              annotation(
                Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Internal base class for convection factors.</div></body></html>"));
            end ConvectionBaseClass;
          end Internal;
          annotation(
            Icon(graphics = {Line(points = {{100, 0}, {100, 0}}, color = {0, 127, 255}), Line(points = {{76, -80}, {66, -60}}, color = {0, 127, 255}), Line(points = {{56, 30}, {76, 20}}, color = {191, 0, 0}), Line(points = {{40, -80}, {50, -60}}, color = {0, 127, 255}), Line(points = {{-34, -80}, {-24, -60}}, color = {0, 127, 255}), Line(points = {{-60, 20}, {76, 20}}, color = {191, 0, 0}), Line(points = {{56, -30}, {76, -20}}, color = {191, 0, 0}), Line(points = {{100, 0}, {100, 0}}, color = {0, 127, 255}), Line(points = {{40, 80}, {40, -80}}, color = {0, 127, 255}), Line(points = {{6, 80}, {6, -80}}, color = {0, 127, 255}), Line(points = {{6, -80}, {-4, -60}}, color = {0, 127, 255}), Line(points = {{40, -80}, {30, -60}}, color = {0, 127, 255}), Line(points = {{56, 10}, {76, 20}}, color = {191, 0, 0}), Rectangle(fillColor = {192, 192, 192}, fillPattern = FillPattern.Backward, extent = {{-90, 80}, {-60, -80}}), Line(points = {{100, 0}, {100, 0}}, color = {0, 127, 255}), Line(points = {{-34, 80}, {-34, -80}}, color = {0, 127, 255}), Line(points = {{76, -80}, {86, -60}}, color = {0, 127, 255}), Line(points = {{-34, -80}, {-44, -60}}, color = {0, 127, 255}), Line(points = {{6, -80}, {16, -60}}, color = {0, 127, 255}), Line(points = {{-60, -20}, {76, -20}}, color = {191, 0, 0}), Line(points = {{56, -10}, {76, -20}}, color = {191, 0, 0}), Line(points = {{76, 80}, {76, -80}}, color = {0, 127, 255})}));
        end ConvectionFactors;

        model TemperatureDataset "Temperature data from external table"
          parameter String TempfileName = "NoName" "File where table is included [sec - Temp K]" annotation(
            Dialog(group = "Table data definition", loadSelector(filter = "Text files (*.txt);;MATLAB MAT-files (*.mat)", caption = "Open file in which table is present")));
          parameter String TemptableName = "NoName" "Table name on file" annotation(
            Dialog(group = "Table data definition"));
          Modelica.Blocks.Tables.CombiTable1D TemperatureData(fileName = TempfileName, tableName = TemptableName, tableOnFile = true) annotation(
            Placement(transformation(origin = {-30, 0}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature prescribedTemperature annotation(
            Placement(transformation(origin = {28, 0}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_AirTemp annotation(
            Placement(visible = true, transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        equation
          TemperatureData.u[1] = time;
          connect(prescribedTemperature.port, port_AirTemp) annotation(
            Line(points = {{38, 0}, {100, 0}}, color = {191, 0, 0}));
          connect(TemperatureData.y[1], prescribedTemperature.T) annotation(
            Line(points = {{-18, 0}, {16, 0}}, color = {0, 0, 127}));
          annotation(
            Icon(graphics = {Rectangle(fillColor = {159, 159, 223}, pattern = LinePattern.None, fillPattern = FillPattern.Backward, extent = {{-100, 100}, {100, -100}}), Text(extent = {{0, 0}, {-100, -100}}, textString = "K"), Line(origin = {1.5861, -51.3897}, points = {{-102, 0}, {64, 0}}, color = {191, 0, 0}, thickness = 0.5), Polygon(origin = {2, -52}, lineColor = {191, 0, 0}, fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, points = {{52, -20}, {52, 20}, {90, 0}, {52, -20}}), Rectangle(origin = {0, 12}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-60, 20}, {-30, 40}}), Rectangle(origin = {-30, 52}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60, -20}, {-30, 0}}), Rectangle(origin = {0, 52}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-60, 20}, {-30, 40}}), Rectangle(origin = {0, -8}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-60, 20}, {-30, 40}}), Rectangle(origin = {-30, 52}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60, 20}, {-30, 40}}), Rectangle(origin = {0, 32}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-60, 20}, {-30, 40}}), Rectangle(origin = {-30, 52}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60, 0}, {-30, 20}}), Rectangle(origin = {-30, 52}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60, -40}, {-30, -20}})}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
            Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">This component provides a time table of temperature obtained from external file.</div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\"><div><br></div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div></body></html>"));
        end TemperatureDataset;

        model PlateTransient "Transient heat transfer on a plate with heat transfer at both sides"
          import ShipSIM.Functions.HeatTransfer.DiscretizePlate;
          parameter Modelica.SIunits.Length e "Plate thickness [m]" annotation(
            Dialog(group = "Geometric Properties"));
          parameter Modelica.SIunits.Area Asur "Plate area [m^2]" annotation(
            Dialog(group = "Geometric Properties"));
          parameter Real k "Heat conductivity [W/m*K]" annotation(
            Dialog(group = "Material Properties"));
          parameter Real C "Specific heat capacity (rho*C_p) [J/m^3*K]" annotation(
            Dialog(group = "Material Properties"));
          parameter Modelica.SIunits.Temperature T_start = 273.15 "Plate start temperature" annotation(
            Dialog(group = "Initial Conditions"));
          parameter Integer N = 5 "Half-Number of discrete elements [>=1, typical 5, increase with Biot number]" annotation(
            Dialog(group = "Discretization Precision"));
          Modelica.SIunits.Temperature Tavg "Average Temperature";
          Modelica.SIunits.Temperature Temp[2*N - 1] "Element temperature";
          Modelica.SIunits.Energy Energy "Stored thermal energy";
          parameter Boolean useInternalHeatPort = true "=true, if internal heat port is enabled" annotation(
            Evaluate = true,
            HideResult = true,
            choices(checkBox = true),
            Dialog(group = "Internal Heat Generation"));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a annotation(
            Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b annotation(
            Placement(visible = true, transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_InternalHeat if useInternalHeatPort annotation(
            Placement(visible = true, transformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        protected
          parameter Real Cap[2*N - 1] = DiscretizePlate(e, N, 2) "Thickness of each element";
          parameter Real Res[2*N - 1] = DiscretizePlate(e, N, 1) "1/Resistance length tables";
          parameter Real Rm[2*N - 1] = DiscretizePlate(e, N, 3) "Capacitance positions";
          Modelica.Thermal.HeatTransfer.Components.HeatCapacitor Discrete_heatCapacitor[2*N - 1](C = Cap*Asur*C, each T(start = T_start, fixed = true)) annotation(
            Placement(transformation(origin = {-28, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
          Modelica.Thermal.HeatTransfer.Components.ThermalConductor Discrete_thermalConductor[2*N - 1](G = (Asur*k)*Res) annotation(
            Placement(transformation(origin = {0, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
          Modelica.Thermal.HeatTransfer.Components.ThermalConductor End_thermalConductor(G = Asur*k/(e - Rm[2*N - 1]));
          ShipSIM.Components.Others.HeatTransfer.Internal.HeatSplitter heatSplitter(HeatPercent = Cap/e) if useInternalHeatPort annotation(
            Placement(visible = true, transformation(origin = {0, -34}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
        equation
//Connect Temp vector to Capacitors
          for i in 1:(2*N - 1) loop
            Temp[i] = Discrete_heatCapacitor[i].port.T;
          end for;
//Compute Average Temperature and energy storage
          Tavg = (Temp[:]*Cap[:])/e;
          Energy = Tavg*C*Asur*e;
//Connect resistances
          for i in 1:(2*N - 1) loop
            connect(Discrete_heatCapacitor[i].port, Discrete_thermalConductor[i].port_b);
            if i > 1 then
              connect(Discrete_heatCapacitor[i - 1].port, Discrete_thermalConductor[i].port_a);
            end if;
          end for;
//End resistance
          connect(Discrete_heatCapacitor[2*N - 1].port, End_thermalConductor.port_a);
//Connect the connectors
          connect(Discrete_thermalConductor[1].port_a, port_a);
          connect(End_thermalConductor.port_b, port_b);
          connect(port_InternalHeat, heatSplitter.port_a) annotation(
            Line(points = {{0, -100}, {0, -44}}, color = {191, 0, 0}));
          connect(heatSplitter.port_b, Discrete_heatCapacitor.port) annotation(
            Line(points = {{0, -24}, {0, 0}, {-18, 0}}, color = {191, 0, 0}, thickness = 0.5));
          annotation(
            Documentation(info = "<html><head></head><body><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Discrete Element Model (DEM) of transitory heat transfer inside a infinite plate.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">This model is internally subdivided into N sections to simulate the transient heat transfer similar to those obtained using Heissler graphs.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">The plate has three heat ports:</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>-<b> port_InternalHeat</b>: This port provides an average plate temperature and it is possible to inyect to the plate a heat flux that is uniformely distributed into the plate volume (to simulate an internal heat generation). This heat flux is considered to be generated internally, not from plate ends.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- <b>port_a</b>: This port provides the external plate temperature and can be connected to a convective heat transfer model. Plate area is provided in the parameter \".Asur\".</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span class=\"Apple-tab-span\" style=\"white-space: pre;\">	</span>-&nbsp;<b>port_b</b>: This port provides the external plate temperature and can be connected to a convective heat transfer model. Plate area is provided in the parameter \".Asur\".</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">The model discretization is controlled by the parameter \"N\". \"N\" is the number of discrete elements in which the half-plate is splitted (total elements = 2*N-1).</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">If \"N\"=1, then a simple uniform temperature (with internal transmission resistance) is modelled.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u><br></u></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u>Limitations:</u></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><div class=\"htmlDoc\"><div><br></div><div>The model is based on infinite plate (surface much greater than thickness, or insulated thickness).&nbsp;</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Chapman]</td><td>Alan J. Chapman, \"Heat Transfer\", McMillan Publishing Company, 4th Edition, 1984</td></tr></tbody></table><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[ThSysEng]</td><td>Michael J. Moran, Howard N. Shapiro, Bruce R. Munson, David P. DeWitt, \"Introduction to Thermal Systems Engineering\", John Wiley &amp; Sons, Inc., 1st Edition, 2003</td></tr></tbody></table></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div></body></html>", revisions = "<html><head></head><body><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.1&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(10/12/2023): Modelica language compliance on conditional components</span></div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(19/11/2023): Initial release</span></body></html>"),
            Icon(graphics = {Rectangle(origin = {30, 0}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Backward, extent = {{-90, 80}, {-60, -80}}), Rectangle(origin = {90, 0}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Backward, extent = {{-90, 80}, {-60, -80}}), Rectangle(origin = {60, 0}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Forward, extent = {{-90, 80}, {-60, -80}}), Rectangle(origin = {120, 0}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Forward, extent = {{-90, 80}, {-60, -80}}), Line(origin = {0, 49.72}, points = {{-60, -29.716}, {-30, 10.284}, {0, 30.284}, {30, 10.284}, {60, -29.716}}, color = {255, 0, 0}, smooth = Smooth.Bezier), Line(visible = useInternalHeatPort, origin = {41.1173, -51.0653}, points = {{-41.1325, 40.1325}, {-41.1325, -47.8675}}, color = {255, 0, 0}, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 10), Text(origin = {0, 230}, textColor = {0, 0, 255}, extent = {{-150, -90}, {150, -130}}, textString = "%name"), Text(origin = {72, -92}, extent = {{-62, 8}, {62, -8}}, textString = "e = %e")}));
        end PlateTransient;

        model CylinderTransient "Transient heat transfer on insulated-ends cylinder"
          import ShipSIM.Functions.HeatTransfer.DiscretizeCylinder;
          parameter Modelica.SIunits.Length R "Radius of the Cylinder [m]" annotation(
            Dialog(group = "Geometric Properties"));
          parameter Modelica.SIunits.Length L "Lenght of the Cylinder [m]" annotation(
            Dialog(group = "Geometric Properties"));
          parameter Modelica.SIunits.Area Asur = 2*Modelica.Constants.pi*R*L "Total external surface area [m^2]" annotation(
            Dialog(group = "Geometric Properties"));
          parameter Real k "Heat conductivity [W/m*K]" annotation(
            Dialog(group = "Material Properties"));
          parameter Real C "Specific heat capacity (rho*C_p) [J/m^3*K]" annotation(
            Dialog(group = "Material Properties"));
          parameter Modelica.SIunits.Temperature T_start = 273.15 "Cylinder start temperature" annotation(
            Dialog(group = "Initial Conditions"));
          parameter Integer N = 10 "Number of discrete elements [>=1, typical 10, increase with Biot number]" annotation(
            Dialog(group = "Discretization Precision"));
          Modelica.SIunits.Temperature Tavg "Average Temperature";
          Modelica.SIunits.Temperature Temp[N] "Element temperature";
          Modelica.SIunits.Energy Energy "Stored thermal energy";
          parameter Boolean useInternalHeatPort = true "=true, if internal heat port is enabled" annotation(
            Evaluate = true,
            HideResult = true,
            choices(checkBox = true),
            Dialog(group = "Internal Heat Generation"));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a if useInternalHeatPort annotation(
            Placement(transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {102, 0}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b annotation(
            Placement(visible = true, transformation(origin = {0, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        protected
          parameter Real A[N] = DiscretizeCylinder(R, N, 3) "Area";
          parameter Real Ht[N] = DiscretizeCylinder(R, N, 4) "Heat transfer";
          parameter Real At = Modelica.Constants.pi*R^2 "Total area";
          Modelica.Thermal.HeatTransfer.Components.HeatCapacitor Discrete_heatCapacitor[N](C = A*L*C, each T(start = T_start, fixed = true)) annotation(
            Placement(transformation(origin = {-28, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
          Modelica.Thermal.HeatTransfer.Components.ThermalConductor Discrete_thermalConductor[N](G = Ht*L*k) if N > 1 annotation(
            Placement(transformation(origin = {0, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
          ShipSIM.Components.Others.HeatTransfer.Internal.HeatSplitter heatSplitter(HeatPercent = A/At) if useInternalHeatPort annotation(
            Placement(visible = true, transformation(origin = {38, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
        equation
          for i in 1:N loop
            Temp[i] = Discrete_heatCapacitor[i].port.T;
          end for;
          Tavg = (Temp[:]*A[:])/At;
          Energy = Tavg*C*At*L;
          if N == 1 then
            connect(Discrete_heatCapacitor[1].port, port_b);
          else
            for i in 1:N loop
              connect(Discrete_heatCapacitor[i].port, Discrete_thermalConductor[i].port_a);
              if i < N then
                connect(Discrete_thermalConductor[i].port_b, Discrete_heatCapacitor[i + 1].port);
              end if;
            end for;
//Connect the last
            connect(Discrete_thermalConductor[N].port_b, port_b);
          end if;
// Heat splitter connections
          connect(heatSplitter.port_b, Discrete_heatCapacitor.port);
          connect(heatSplitter.port_a, port_a) annotation(
            Line(points = {{48, 0}, {100, 0}}, color = {191, 0, 0}));
          annotation(
            Icon(graphics = {Line(origin = {-0.01, 51.89}, points = {{-67.9851, 8}, {60.0149, 8}}), Line(origin = {-0.01, -68.37}, points = {{-59.9851, 8}, {60.0149, 8}}), Ellipse(origin = {59, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Backward, extent = {{-19, 60}, {19, -60}}), Ellipse(extent = {{-46, 42}, {-46, 42}}), Text(origin = {-30, 30}, extent = {{-62, 8}, {62, -8}}, textString = "R = %R"), Text(origin = {-30, -30}, extent = {{-62, 8}, {62, -8}}, textString = "L = %L"), Line(origin = {-79.59, -0.26}, points = {{16.8035, 60}, {-1.19648, 60}, {-19.1965, 0}, {-1.19648, -60}, {18.8035, -60}}, smooth = Smooth.Bezier), Text(origin = {-6, -78}, extent = {{-62, 8}, {62, -8}}, textString = "N = %N"), Line(visible = useInternalHeatPort, origin = {41.13, -6.13}, points = {{-61.1325, 6.13246}, {56.8675, 6.13246}}, color = {255, 0, 0}, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 10), Text(origin = {0, -10}, textColor = {0, 0, 255}, extent = {{-150, -90}, {150, -130}}, textString = "%name"), Text(origin = {-66, 2}, textColor = {255, 0, 0}, extent = {{-26, 10}, {26, -10}}, textString = DynamicSelect("%Tavg", String(Tavg)))}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
            Documentation(info = "<html><head></head><body><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Discrete Element Model (DEM) of transitory heat transfer inside a cylinder with insulated ends.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">This model is internally subdivided into N concentric rings to simulate the transient heat transfer similar to those obtained using Heissler graphs.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">The cylinder has two heat ports:</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>-<b> port_a</b>: This port provides an average cylinder temperature and it is possible to inyect to the cylinder a heat flux that is uniformely distributed into the cylinder volume (to simulate the heat of a resistance, such as ceramic disk resistor). this heat flux is considered to be generated internally, not from cylinder ends.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- <b>port_b</b>: This port provides the external cylinder temperature and can be connected to a convective heat transfer model. Cylinder external area is provided in the internal variable \".Asur\".</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">The model discretization is controlled by the parameter \"N\". \"N\" is the number of discrete elements in which the cylinder is splitted.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">If \"N\"=1, then a simple uniform temperature (without internal transmission resistance) is modelled.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u><br></u></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u>Limitations:</u></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><div class=\"htmlDoc\"><div><br></div><div>The model is axisymmetric based on infinite lenght (adiabatic ends).&nbsp;</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Chapman]</td><td>Alan J. Chapman, \"Heat Transfer\", McMillan Publishing Company, 4th Edition, 1984</td></tr></tbody></table></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div></body></html>", revisions = "<html><head></head><body><div><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.1&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(10/12/2023): Modelica language compliance on conditional components</span></div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(19/11/2023): Initial release</span></body></html>"));
        end CylinderTransient;

        model SimpleAirExchanger "Very simple air-air heat exchanger"
          parameter Real Efficiency(min = 0, max = 1) = 0.85 "Eficciency of the heat recovery (0 to 1, typical 0.75 to 0.95)";
          Modelica.Blocks.Interfaces.RealInput AirFlow "Air flow in [m3/h]" annotation(
            Placement(transformation(origin = {-54, 96}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-60, 94}, extent = {{-14, -14}, {14, 14}}, rotation = -90)));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a External_Air annotation(
            Placement(transformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {-102, 0}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b Internal_Air annotation(
            Placement(transformation(origin = {98, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow ExchangeHeat annotation(
            Placement(transformation(origin = {62, 0}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Thermal.HeatTransfer.Sensors.RelTemperatureSensor relTemperatureSensor annotation(
            Placement(transformation(origin = {-16, 18}, extent = {{-10, -10}, {10, 10}})));
        equation
          ExchangeHeat.Q_flow = relTemperatureSensor.T_rel*(AirFlow/3600)*1208.4*(1 - Efficiency);
          connect(ExchangeHeat.port, Internal_Air) annotation(
            Line(points = {{72, 0}, {98, 0}}, color = {191, 0, 0}));
          connect(External_Air, relTemperatureSensor.port_a) annotation(
            Line(points = {{-100, 0}, {-64, 0}, {-64, 18}, {-26, 18}}, color = {191, 0, 0}));
          connect(relTemperatureSensor.port_b, Internal_Air) annotation(
            Line(points = {{-6, 18}, {98, 18}, {98, 0}}, color = {191, 0, 0}));
          annotation(
            Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}), Line(origin = {0, 40}, points = {{-80, 0}, {80, 0}}, color = {0, 0, 255}, arrow = {Arrow.None, Arrow.Open}, arrowSize = 40), Line(origin = {0, -40}, points = {{80, 0}, {-80, 0}}, color = {255, 0, 0}, arrow = {Arrow.None, Arrow.Open}, arrowSize = 40)}),
            Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">This component introduces the heat flow into port_b obtained from a air heat exchanger between port_a and port_b.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Hot air flows from b to a. Cold external air flows from a to b. In this case, air connected to frame b is cooled according to the air flow rate and efficiency of the heat exchanger.&nbsp;</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u><br></u></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u>Limitations:</u></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><div class=\"htmlDoc\"><div><br></div><div>Model for dry air.</div><div>This model does not take into account humidity.</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\"><u>Further development:</u></div></div></body></html>"));
        end SimpleAirExchanger;

        package Internal
          extends Modelica.Icons.InternalPackage;

          model HeatSplitter "Component to split the input heat into several according to an array of percentages"
            parameter Real HeatPercent[:] "Percentage (0 to 1) array of heat splitting";
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a annotation(
              Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow Discrete_prescribedHeatFlow[size(HeatPercent, 1)] annotation(
              Placement(visible = true, transformation(origin = {38, 0}, extent = {{10, -10}, {-10, 10}}, rotation = -180)));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b[size(HeatPercent, 1)] annotation(
              Placement(visible = true, transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          protected
            Modelica.SIunits.Temperature Tavg "Average Temperature";
            Modelica.SIunits.Temperature Temp[size(HeatPercent, 1)] "Element temperature";
          equation
            for i in 1:size(HeatPercent, 1) loop
              Temp[i] = port_b[i].T;
              Discrete_prescribedHeatFlow[i].Q_flow = port_a.Q_flow*HeatPercent[i];
            end for;
            Tavg = Temp[:]*HeatPercent[:];
            port_a.T = Tavg;
            connect(Discrete_prescribedHeatFlow.port, port_b) annotation(
              Line(points = {{48, 0}, {100, 0}}, color = {191, 0, 0}, thickness = 0.5));
            annotation(
              Icon(graphics = {Line(origin = {-9, 40}, points = {{-89, -40}, {-31, -40}, {69, 40}, {89, 40}}, color = {255, 0, 0}), Line(origin = {19.85, 19.85}, points = {{-59.8501, -19.8501}, {40.1499, 20.1499}, {60.1499, 20.1499}}, color = {255, 0, 0}), Line(origin = {20, 0}, points = {{-60, 0}, {60, 0}}, color = {255, 0, 0}), Line(origin = {19.85, -19.85}, points = {{-59.8501, 19.8501}, {40.1499, -20.1499}, {60.1499, -20.1499}}, color = {255, 0, 0}), Line(origin = {19.8, -39.8}, points = {{-59.7972, 39.7972}, {40.2028, -40.2028}, {60.2028, -40.2028}}, color = {255, 0, 0})}),
              Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>"));
          end HeatSplitter;
        end Internal;
        annotation(
          Icon(graphics = {Line(origin = {13.758, 27.517}, points = {{-17, -40}, {15, -40}}, color = {191, 0, 0}), Polygon(origin = {13.758, 27.517}, lineColor = {160, 160, 164}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{39, -6}, {32, -7}, {18, -15}, {14, -24}, {13, -34}, {15, -42}, {20, -49}, {29, -51}, {36, -51}, {46, -50}, {52, -43}, {55, -35}, {53, -27}, {53, -20}, {51, -13}, {46, -7}, {39, -5}, {39, -6}}), Polygon(origin = {13.758, 27.517}, fillColor = {160, 160, 164}, fillPattern = FillPattern.Solid, points = {{18, -15}, {14, -25}, {13, -34}, {15, -42}, {21, -49}, {29, -51}, {36, -51}, {46, -50}, {36, -47}, {28, -45}, {22, -40}, {19, -33}, {17, -23}, {18, -15}, {18, -15}}), Polygon(origin = {13.758, 27.517}, fillColor = {160, 160, 164}, fillPattern = FillPattern.Solid, points = {{-75, -15}, {-79, -25}, {-80, -34}, {-78, -42}, {-72, -49}, {-64, -51}, {-57, -51}, {-47, -50}, {-57, -47}, {-65, -45}, {-71, -40}, {-74, -33}, {-76, -23}, {-75, -15}, {-75, -15}}), Polygon(origin = {13.758, 27.517}, lineColor = {191, 0, 0}, fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, points = {{-9, -23}, {-9, -10}, {18, -17}, {-9, -23}}), Polygon(origin = {13.758, 27.517}, lineColor = {191, 0, 0}, fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, points = {{-17, -46}, {-17, -34}, {-40, -40}, {-17, -46}}), Polygon(origin = {13.758, 27.517}, lineColor = {128, 128, 128}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{-54, -6}, {-61, -7}, {-75, -15}, {-79, -24}, {-80, -34}, {-78, -42}, {-73, -49}, {-64, -51}, {-57, -51}, {-47, -50}, {-41, -43}, {-38, -35}, {-40, -27}, {-40, -20}, {-42, -13}, {-47, -7}, {-54, -5}, {-54, -6}}), Line(origin = {13.758, 27.517}, points = {{-41, -17}, {-9, -17}}, color = {191, 0, 0})}));
      end HeatTransfer;

      package MoistAir
        model SourceMoistAir
          Modelica.Fluid.Sources.MassFlowSource_T boundary(redeclare package Medium = Modelica.Media.Air.MoistAir, use_m_flow_in = true, use_T_in = true, use_X_in = true, nPorts = 1) annotation(
            Placement(transformation(origin = {60, 0}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium = Modelica.Media.Air.MoistAir) annotation(
            Placement(transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Blocks.Interfaces.RealInput Air_Flow annotation(
            Placement(transformation(origin = {-106, 60}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-100, 60}, extent = {{-14, -14}, {14, 14}})));
          Modelica.Blocks.Interfaces.RealInput RH annotation(
            Placement(transformation(origin = {-106, -60}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-100, 0}, extent = {{-14, -14}, {14, 14}})));
          Modelica.Blocks.Interfaces.RealInput Temp annotation(
            Placement(transformation(origin = {-106, 0}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-100, -60}, extent = {{-14, -14}, {14, 14}})));
          Modelica.Blocks.Math.Product convert_to_kgs annotation(
            Placement(transformation(origin = {14, 54}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Blocks.Sources.RealExpression m3s_kgs_factor(y = boundary.medium.d) annotation(
            Placement(transformation(origin = {-54, 23}, extent = {{-38, -13}, {38, 13}})));
          Modelica.Blocks.Sources.RealExpression X[2](y = {MassFraction, 1 - MassFraction}) annotation(
            Placement(transformation(origin = {-11, -17}, extent = {{-35, -9}, {35, 9}})));
          Real MassFraction;
          constant Real k = 0.621964713077499 "Ratio of molar masses";
          Real psat;
        equation
          psat = Modelica.Media.Air.MoistAir.saturationPressure(Temp) "Saturation pressure";
          MassFraction = RH*k/(k*RH + port_b.p/psat - RH);
          connect(boundary.ports[1], port_b) annotation(
            Line(points = {{70, 0}, {100, 0}}, color = {0, 127, 255}));
          connect(Temp, boundary.T_in) annotation(
            Line(points = {{-106, 0}, {20, 0}, {20, 4}, {48, 4}}, color = {0, 0, 127}));
          connect(X.y, boundary.X_in) annotation(
            Line(points = {{27.5, -17}, {48, -17}, {48, -4}}, color = {0, 0, 127}, thickness = 0.5));
          connect(convert_to_kgs.y, boundary.m_flow_in) annotation(
            Line(points = {{26, 54}, {50, 54}, {50, 8}}, color = {0, 0, 127}));
          connect(m3s_kgs_factor.y, convert_to_kgs.u2) annotation(
            Line(points = {{-12, 23}, {2, 23}, {2, 48}}, color = {0, 0, 127}));
          connect(Air_Flow, convert_to_kgs.u1) annotation(
            Line(points = {{-106, 60}, {2, 60}}, color = {0, 0, 127}));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{35, 45}, {100, -45}}, fillPattern = FillPattern.HorizontalCylinder, fillColor = {0, 127, 255}), Ellipse(extent = {{-100, 80}, {60, -80}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(origin = {4, 0}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, points = {{-60, 70}, {60, 0}, {-60, -68}, {-60, 70}})}),
  Documentation(info = "<html><head></head><body><div>Fluid source of moist air.</div><div><u><br></u></div><div><u>Limitations</u>:</div><div><br></div><div>Same as Modelica.Fluid</div><div><br></div><div><u>References</u>:</div><div><br></div><p><u>Know issues</u>:</p><div><br></div><div><u>Further development</u>:</div><div><br></div></body></html>", revisions = "<html><head></head><body><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(11/02/2024): Initial release</span></body></html>"));
        end SourceMoistAir;

        model DewTemperature
          extends Modelica.Fluid.Sensors.BaseClasses.PartialAbsoluteSensor;
          Modelica.Blocks.Interfaces.RealOutput Tdew(final quantity = "ThermodynamicTemperature", final unit = "K", displayUnit = "degC", min = 0) "Temperature in port medium" annotation(
            Placement(transformation(extent = {{60, -10}, {80, 10}})));
          Modelica.SIunits.Pressure P_sat;
          Modelica.SIunits.Pressure P_vap;
          Modelica.SIunits.Temperature T;
          Real RH;
        equation
          T = Medium.temperature(Medium.setState_phX(port.p, inStream(port.h_outflow), inStream(port.Xi_outflow)));
          RH = Medium.relativeHumidity(Medium.setState_phX(port.p, inStream(port.h_outflow), inStream(port.Xi_outflow)));
          P_sat = Medium.saturationPressure(T);
          P_vap = P_sat*RH;
          Tdew = 273.15 + (241.88*log(P_vap/610.78))/(17.558 - log(P_vap/610.78));
          annotation(
            defaultComponentName = "dewtemperature",
            Documentation(info = "<html><head></head><body><p>
       This component monitors the dew temperature of the fluid passing its port.
       The sensor is ideal, i.e., it does not influence the fluid.
       </p><div><u>Limitations</u>:</div><div><br></div><div><br></div><div><u>References</u>:</div><div><br></div><p><u>Know issues</u>:</p><p>Dew temperature formula is not the inverse of those used in Modelica.Fluid. Then, it will not match exactly these values.</p><div><br></div><div><u>Further development</u>:</div><div><br></div>
       </body></html>", revisions = "<html><head></head><body><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(11/02/2024): Initial release</span></body></html>"),
            Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})),
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, lineThickness = 0.5, extent = {{-20, -88}, {20, -50}}), Rectangle(lineColor = {191, 0, 0}, fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-12, 50}, {12, -58}}), Polygon(lineThickness = 0.5, points = {{-12, 50}, {-12, 90}, {-10, 96}, {-6, 98}, {0, 100}, {6, 98}, {10, 96}, {12, 90}, {12, 50}, {-12, 50}}), Line(points = {{-12, 50}, {-12, -54}}, thickness = 0.5), Line(points = {{12, 50}, {12, -54}}, thickness = 0.5), Line(points = {{-40, -10}, {-12, -10}}), Line(points = {{-40, 30}, {-12, 30}}), Line(points = {{-40, 70}, {-12, 70}}), Text(extent = {{126, -30}, {6, -60}}, textString = "T"), Text(textColor = {0, 0, 255}, extent = {{-150, 110}, {150, 150}}, textString = "%name"), Line(points = {{12, 0}, {60, 0}}, color = {0, 0, 127}), Polygon(origin = {-60, -50}, fillColor = {85, 255, 255}, fillPattern = FillPattern.Solid, points = {{0, 30}, {-20, -10}, {-20, -16}, {-14, -26}, {-6, -30}, {0, -30}, {6, -30}, {14, -26}, {20, -16}, {20, -10}, {20, -10}, {0, 30}})}));
        end DewTemperature;
        annotation(
          Icon(graphics = {Ellipse(fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, lineThickness = 0.5, extent = {{-20, -88}, {20, -50}}), Rectangle(lineColor = {191, 0, 0}, fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-12, 50}, {12, -58}}), Polygon(lineThickness = 0.5, points = {{-12, 50}, {-12, 90}, {-10, 96}, {-6, 98}, {0, 100}, {6, 98}, {10, 96}, {12, 90}, {12, 50}, {-12, 50}}), Line(points = {{-12, 50}, {-12, -54}}, thickness = 0.5), Line(points = {{12, 50}, {12, -54}}, thickness = 0.5), Line(points = {{-40, -10}, {-12, -10}}), Line(points = {{-40, 30}, {-12, 30}}), Line(points = {{-40, 70}, {-12, 70}}), Polygon(origin = {-60, -50}, fillColor = {85, 255, 255}, fillPattern = FillPattern.Solid, points = {{0, 30}, {-20, -10}, {-20, -16}, {-14, -26}, {-6, -30}, {0, -30}, {6, -30}, {14, -26}, {20, -16}, {20, -10}, {20, -10}, {0, 30}})}));
      end MoistAir;
      annotation(
        Icon(graphics = {Polygon(origin = {-67.9923, 39.6007}, fillColor = {102, 102, 102}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{3.239, 37.343}, {3.305, 37.343}, {-0.399, 2.683}, {-16.936, -20.071}, {-7.808, -28.604}, {6.811, -22.519}, {9.986, 37.145}, {9.986, 37.145}, {3.239, 37.343}}, smooth = Smooth.Bezier), Polygon(origin = {-24.247, 36.4578}, fillColor = {102, 102, 102}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-10.873, 41.478}, {-10.873, 41.478}, {-14.048, -4.162}, {-9.352, -24.8}, {7.912, -24.469}, {16.247, 0.27}, {16.247, 0.27}, {13.336, 0.071}, {13.336, 0.071}, {7.515, -9.983}, {-3.134, -7.271}, {-2.671, 41.214}, {-2.671, 41.214}, {-10.873, 41.478}}, smooth = Smooth.Bezier), Polygon(origin = {-57.2597, 73.6673}, fillColor = {102, 102, 102}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{48.017, 11.336}, {48.017, 11.336}, {10.766, 11.336}, {-25.684, 10.95}, {-34.944, -15.111}, {-34.944, -15.111}, {-32.298, -15.244}, {-32.298, -15.244}, {-22.112, 0.168}, {11.292, 0.234}, {48.267, -0.097}, {48.267, -0.097}, {48.017, 11.336}}, smooth = Smooth.Bezier), Polygon(origin = {41.833, -37}, fillColor = {128, 128, 128}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20}, {-15.833, 30}, {14.167, 40}, {24.167, 20}, {4.167, -30}, {14.167, -30}, {24.167, -30}, {24.167, -40}, {-5.833, -50}, {-15.833, -30}, {4.167, 20}, {-5.833, 20}, {-15.833, 20}}, smooth = Smooth.Bezier), Ellipse(origin = {49.5, 36.5}, fillColor = {128, 128, 128}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}));
    end Others;
    annotation(
      Icon(graphics = {Polygon(origin = {-36, 14}, rotation = -170, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-5, 45}, {-10, 10}, {-45, 5}, {-45, -5}, {-10, -10}, {-5, -45}, {5, -45}, {10, -10}, {45, -5}, {45, 5}, {10, 10}, {5, 45}, {-5, 45}}), Polygon(origin = {-36, 14}, rotation = -35, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-5, 45}, {-10, 10}, {-45, 5}, {-45, -5}, {-10, -10}, {-5, -45}, {5, -45}, {10, -10}, {45, -5}, {45, 5}, {10, 10}, {5, 45}, {-5, 45}}), Ellipse(origin = {-37, 17}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-27, 27}, {27, -27}}), Polygon(origin = {40, -22}, rotation = 10, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-5, 45}, {-10, 10}, {-45, 5}, {-45, -5}, {-10, -10}, {-5, -45}, {5, -45}, {10, -10}, {45, -5}, {45, 5}, {10, 10}, {5, 45}, {-5, 45}}), Polygon(origin = {40, -22}, rotation = 55, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-5, 45}, {-10, 10}, {-45, 5}, {-45, -5}, {-10, -10}, {-5, -45}, {5, -45}, {10, -10}, {45, -5}, {45, 5}, {10, 10}, {5, 45}, {-5, 45}}), Ellipse(origin = {39, -21}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-27, 27}, {27, -27}}), Ellipse(origin = {-36, 16}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-8, 8}, {8, -8}}), Ellipse(origin = {38, -20}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-8, 8}, {8, -8}})}));
  end Components;

  package Interfaces
    extends Modelica.Icons.InterfacesPackage;

    connector ShipDataInput "Ship data connector Input"
      input Modelica.SIunits.Length Draft;
      input Modelica.SIunits.Mass Displacement;
      input Modelica.SIunits.Length CoG[3] "Center of Gravity";
      input Modelica.SIunits.Angle Angles[3] "Angles [Heel, Trim, Course]";
      input Modelica.SIunits.Velocity LinearSpeed[3] "Linear Speed [surge, sway, heave]";
      input Modelica.SIunits.AngularVelocity AngularSpeed[3] "Angular Speed [Roll, Pitch, Yaw]";
      // Absolute speed over ground and position in world axis, measured from CoF
      input Modelica.SIunits.Velocity WorldSpeedOverGround[3] "Speed Over Ground - World Axis [X speed, Y Speed, Z Speed]";
      input Modelica.SIunits.Length WorldPosition[3] "Ship Position - World Axis [X, Y, Z]";
      annotation(
        Documentation(info = "<html><head></head><body><p>
  Data connector (surge, sway, heave, roll, pith, yaw, etc...)</p>
  </body></html>", revisions = "<html><head></head><body><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 1.1&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(20/02/2024): Added speed and position in world coordinates (Speed Over Ground)</span></div><div><span style=\"font-size: 12px;\">Rev. 1.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(05/04/2023): Duplicated in Output and Input&nbsp;</span><span style=\"font-size: 12px;\">(GitHub #3)</span></div><div><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(14/02/2023): Initial release</span></div></body></html>"),
        Icon(graphics = {Rectangle(fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, 80}, {100, -80}}), Polygon(origin = {-25, 35}, fillPattern = FillPattern.Solid, points = {{-15, 10}, {-15, 30}, {-65, 0}, {-15, -30}, {-15, -10}, {65, -10}, {65, 10}, {37, 10}, {-15, 10}}), Polygon(origin = {25, -35}, rotation = 180, lineColor = {200, 200, 200}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-15, 10}, {-15, 30}, {-65, 0}, {-15, -30}, {-15, -10}, {65, -10}, {65, 10}, {37, 10}, {-15, 10}})}, coordinateSystem(grid = {1, 1}, extent = {{-100, -80}, {100, 80}})),
        Diagram(coordinateSystem(grid = {1, 1}, extent = {{-100, -80}, {100, 80}})));
    end ShipDataInput;

    connector ShipDataOutput "Ship data connector Output"
      output Modelica.SIunits.Length Draft;
      output Modelica.SIunits.Mass Displacement;
      output Modelica.SIunits.Length CoG[3] "Center of Gravity";
      output Modelica.SIunits.Angle Angles[3] "Angles [Heel, Trim, Course]";
      output Modelica.SIunits.Velocity LinearSpeed[3] "Linear Speed [surge, sway, heave]";
      output Modelica.SIunits.AngularVelocity AngularSpeed[3] "Angular Speed [Roll, Pitch, Yaw]";
      // Absolute speed over ground and position in world axis, measured from CoF
      output Modelica.SIunits.Velocity WorldSpeedOverGround[3] "Speed Over Ground - World Axis [X speed, Y Speed, Z Speed]";
      output Modelica.SIunits.Length WorldPosition[3] "Ship Position - World Axis [X, Y, Z]";
      annotation(
        Documentation(info = "<html><head></head><body><p>
  Data connector (surge, sway, heave, roll, pith, yaw, etc...)</p>
  </body></html>", revisions = "<html><head></head><body><div><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 1.1&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(20/02/2024): Added speed and position in world coordinates (Speed Over Ground)</span></div><div><span style=\"font-size: 12px;\">Rev. 1.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(05/04/2023): Duplicated in Output and Input (GitHub #3)</span></div><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(14/02/2023): Initial release</span></body></html>"),
        Icon(graphics = {Rectangle(fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, 80}, {100, -80}}), Polygon(origin = {-25, 35}, lineColor = {200, 200, 200}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-15, 10}, {-15, 30}, {-65, 0}, {-15, -30}, {-15, -10}, {65, -10}, {65, 10}, {37, 10}, {-15, 10}}), Polygon(origin = {25, -35}, rotation = 180, fillPattern = FillPattern.Solid, points = {{-15, 10}, {-15, 30}, {-65, 0}, {-15, -30}, {-15, -10}, {65, -10}, {65, 10}, {37, 10}, {-15, 10}})}, coordinateSystem(grid = {1, 1}, extent = {{-100, -80}, {100, 80}})),
        Diagram(coordinateSystem(grid = {1, 1}, extent = {{-100, -80}, {100, 80}})));
    end ShipDataOutput;
  end Interfaces;

  package MiscSamples "Samples of several components are found here"
    extends Modelica.Icons.Package;

    model Balance
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(visible = true, transformation(origin = {124, 8.88178e-16}, extent = {{-32, -32}, {32, 32}}, rotation = 0), iconTransformation(origin = {104, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    protected
      Modelica.Blocks.Math.Sum sum1(nin = 177);
      ShipSIM.Components.Electrical.OnOffConsumer C1(Seed = 1, NominalPower = 5.5, Kr = 0.85, Kt = 1, Kt_dev = 0, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C2(Seed = 1, NominalPower = 5.5, Kr = 0.85, Kt = 1, Kt_dev = 0, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C4(Seed = 2, NominalPower = 11, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C5(Seed = 2, NominalPower = 11, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C8(Seed = 3, NominalPower = 11, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C9(Seed = 3, NominalPower = 11, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C12(Seed = 4, NominalPower = 37, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C13(Seed = 4, NominalPower = 37, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C15(Seed = 5, NominalPower = 4, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C16(Seed = 5, NominalPower = 4, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C21(Seed = 8, NominalPower = 2.2, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C23(Seed = 8, NominalPower = 4, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C25(Seed = 9, NominalPower = 11, Kr = 0.8, Kt = 0.2, Kt_dev = 0.1, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C26(Seed = 9, NominalPower = 11, Kr = 0.8, Kt = 0.2, Kt_dev = 0.1, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C27(Seed = 10, NominalPower = 15, Kr = 0.8, Kt = 0.2, Kt_dev = 0.2, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C28(Seed = 10, NominalPower = 15, Kr = 0.8, Kt = 0.2, Kt_dev = 0.2, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C32(NominalPower = 6.6, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C33(NominalPower = 6.6, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C35(NominalPower = 6.6, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C36(NominalPower = 6.6, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C38(NominalPower = 15, Kr = 0.8, Kt = 0.2, Kt_dev = 0.1, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C40(NominalPower = 4, Kr = 0.8, Kt = 0.2, Kt_dev = 0.1, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C41(NominalPower = 9, Kr = 0.8, Kt = 0.5, Kt_dev = 0.1, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C42(NominalPower = 1.5, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C49(NominalPower = 5, Kr = 0.8, Kt = 1, Kt_dev = 0, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C51(NominalPower = 0.1, Kr = 0.8, Kt = 0.2, Kt_dev = 0.1, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C52(NominalPower = 0.1, Kr = 0.8, Kt = 0.2, Kt_dev = 0.1, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C53(NominalPower = 0.1, Kr = 0.8, Kt = 0.2, Kt_dev = 0.1, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C54(NominalPower = 0.1, Kr = 0.8, Kt = 0.2, Kt_dev = 0.1, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C56(NominalPower = 4, Kr = 0.625, Kt = 0.5, Kt_dev = 0.2, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C59(NominalPower = 3.4, Kr = 0.735294117647059, Kt = 0.5, Kt_dev = 0.2, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C60(NominalPower = 3.4, Kr = 0.735294117647059, Kt = 0.5, Kt_dev = 0.2, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C71(NominalPower = 0.4, Kr = 0.8, Kt = 1, Kt_dev = 0.3, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C73(NominalPower = 5.5, Kr = 0.8, Kt = 0.2, Kt_dev = 0.2, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C75(NominalPower = 5.5, Kr = 0.8, Kt = 0.2, Kt_dev = 0.2, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C77(NominalPower = 1.1, Kr = 0.8, Kt = 0.5, Kt_dev = 0.1, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C78(NominalPower = 15, Kr = 1, Kt = 0.5, Kt_dev = 0.15, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C79(NominalPower = 3, Kr = 0.8, Kt = 0.2, Kt_dev = 0.1, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C80(NominalPower = 2.5, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C81(NominalPower = 0.2, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C82(NominalPower = 2.2, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C84(NominalPower = 0.75, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C85(NominalPower = 3, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C86(NominalPower = 1.5, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C87(NominalPower = 0.5, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C88(NominalPower = 9, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
