      ShipSIM.Components.Electrical.OnOffConsumer C89(NominalPower = 1.5, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C90(NominalPower = 38, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C94(NominalPower = 17, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C95(NominalPower = 17, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C96(NominalPower = 17, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C97(NominalPower = 17, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C98(NominalPower = 7, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C99(NominalPower = 7, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C100(NominalPower = 7, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C101(NominalPower = 7, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C102(NominalPower = 17, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C103(NominalPower = 11, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C105(NominalPower = 15, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C107(NominalPower = 15, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C108(NominalPower = 15, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C111(NominalPower = 15, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C112(NominalPower = 15, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C115(NominalPower = 0.95, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C118(NominalPower = 0.4, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C120(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C121(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C122(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C123(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C124(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C125(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C126(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C127(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C128(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C129(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C130(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C131(NominalPower = 0.23, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C132(NominalPower = 0.23, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C133(NominalPower = 0.4, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C134(NominalPower = 0.6, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C135(NominalPower = 0.6, Kr = 0.8, Kt = 0.7, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C136(NominalPower = 1.5, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C141(NominalPower = 0.15, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C143(NominalPower = 55, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C145(NominalPower = 15, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C146(NominalPower = 18.5, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C148(NominalPower = 5, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C149(NominalPower = 1.5, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C152(NominalPower = 0.1, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C158(NominalPower = 2.2, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C170(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C171(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C172(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C173(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C174(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C175(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C176(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C177(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C178(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C179(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C180(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C181(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C182(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C183(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C184(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C185(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C186(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C187(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C188(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C189(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C190(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C191(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C192(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C193(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C194(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C195(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C196(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C197(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C198(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C199(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C200(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C201(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C202(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C203(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C204(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C205(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C206(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C207(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C208(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C209(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C210(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C211(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C212(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C213(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C214(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C215(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C216(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C217(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C218(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C219(NominalPower = 15, Kr = 0.8, Kt = 0.6, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C251(NominalPower = 23, Kr = 1, Kt = 0.5, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C252(NominalPower = 5, Kr = 1, Kt = 0.5, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C253(NominalPower = 1, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C254(NominalPower = 5.5, Kr = 0.8, Kt = 0.5, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.TriggerConsumer C255(NominalPower = 3.35, Kr = 1, Kt = 0.5, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.TriggerConsumer C256(NominalPower = 2.6, Kr = 1, Kt = 0.5, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C257(NominalPower = 0.3, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.TriggerConsumer C258(NominalPower = 1.85, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.TriggerConsumer C259(NominalPower = 1.85, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C260(NominalPower = 2.4, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C261(NominalPower = 4, Kr = 1, Kt = 1, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C262(NominalPower = 40, Kr = 1, Kt = 0.2, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C264(NominalPower = 4, Kr = 1, Kt = 0.5, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C265(NominalPower = 1.2, Kr = 1, Kt = 0.5, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C267(NominalPower = 3, Kr = 1, Kt = 0.2, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C268(NominalPower = 5, Kr = 1, Kt = 1, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 1}, {0.01, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C269(NominalPower = 0.5, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C270(NominalPower = 0.2, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C271(NominalPower = 2, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C273(NominalPower = 0.2, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C274(NominalPower = 0.2, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C275(NominalPower = 2.2, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C276(NominalPower = 0.1, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C277(NominalPower = 0.2, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C278(NominalPower = 0.1, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C279(NominalPower = 0.1, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C280(NominalPower = 0.1, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 8, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C281(NominalPower = 0.2, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 9, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C282(NominalPower = 0.5, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C283(NominalPower = 0.5, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C284(NominalPower = 1, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C285(NominalPower = 0.2, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 3, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C286(NominalPower = 0.2, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 20, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C287(NominalPower = 0.2, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 6, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C290(NominalPower = 1, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 2, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C291(NominalPower = 1, Kr = 0.8, Kt = 0.2, Kt_dev = 0.25, StartsHour = 5, StartsHour_dev = 2, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
      ShipSIM.Components.Electrical.OnOffConsumer C292(NominalPower = 0.2, Kr = 0.8, Kt = 1, Kt_dev = 0.25, StartsHour = 10, StartsHour_dev = 1, StartTable = {{0, 0}, {2, 0.8}, {3, 1.2}, {4, 1.1}, {5, 1}}, CycleTable = {{0, 1}, {1000, 1}});
    equation
      connect(C1.y, sum1.u[1]);
      connect(C2.y, sum1.u[2]);
      connect(C4.y, sum1.u[3]);
      connect(C5.y, sum1.u[4]);
      connect(C8.y, sum1.u[5]);
      connect(C9.y, sum1.u[6]);
      connect(C12.y, sum1.u[7]);
      connect(C13.y, sum1.u[8]);
      connect(C15.y, sum1.u[9]);
      connect(C16.y, sum1.u[10]);
      connect(C21.y, sum1.u[11]);
      connect(C23.y, sum1.u[12]);
      connect(C25.y, sum1.u[13]);
      connect(C26.y, sum1.u[14]);
      connect(C27.y, sum1.u[15]);
      connect(C28.y, sum1.u[16]);
      connect(C32.y, sum1.u[17]);
      connect(C33.y, sum1.u[18]);
      connect(C35.y, sum1.u[19]);
      connect(C36.y, sum1.u[20]);
      connect(C38.y, sum1.u[21]);
      connect(C40.y, sum1.u[22]);
      connect(C41.y, sum1.u[23]);
      connect(C42.y, sum1.u[24]);
      connect(C49.y, sum1.u[25]);
      connect(C51.y, sum1.u[26]);
      connect(C52.y, sum1.u[27]);
      connect(C53.y, sum1.u[28]);
      connect(C54.y, sum1.u[29]);
      connect(C56.y, sum1.u[30]);
      connect(C59.y, sum1.u[31]);
      connect(C60.y, sum1.u[32]);
      connect(C71.y, sum1.u[33]);
      connect(C73.y, sum1.u[34]);
      connect(C75.y, sum1.u[35]);
      connect(C77.y, sum1.u[36]);
      connect(C78.y, sum1.u[37]);
      connect(C79.y, sum1.u[38]);
      connect(C80.y, sum1.u[39]);
      connect(C81.y, sum1.u[40]);
      connect(C82.y, sum1.u[41]);
      connect(C84.y, sum1.u[42]);
      connect(C85.y, sum1.u[43]);
      connect(C86.y, sum1.u[44]);
      connect(C87.y, sum1.u[45]);
      connect(C88.y, sum1.u[46]);
      connect(C89.y, sum1.u[47]);
      connect(C90.y, sum1.u[48]);
      connect(C94.y, sum1.u[49]);
      connect(C95.y, sum1.u[50]);
      connect(C96.y, sum1.u[51]);
      connect(C97.y, sum1.u[52]);
      connect(C98.y, sum1.u[53]);
      connect(C99.y, sum1.u[54]);
      connect(C100.y, sum1.u[55]);
      connect(C101.y, sum1.u[56]);
      connect(C102.y, sum1.u[57]);
      connect(C103.y, sum1.u[58]);
      connect(C105.y, sum1.u[59]);
      connect(C107.y, sum1.u[60]);
      connect(C108.y, sum1.u[61]);
      connect(C111.y, sum1.u[62]);
      connect(C112.y, sum1.u[63]);
      connect(C115.y, sum1.u[64]);
      connect(C118.y, sum1.u[65]);
      connect(C120.y, sum1.u[66]);
      connect(C121.y, sum1.u[67]);
      connect(C122.y, sum1.u[68]);
      connect(C123.y, sum1.u[69]);
      connect(C124.y, sum1.u[70]);
      connect(C125.y, sum1.u[71]);
      connect(C126.y, sum1.u[72]);
      connect(C127.y, sum1.u[73]);
      connect(C128.y, sum1.u[74]);
      connect(C129.y, sum1.u[75]);
      connect(C130.y, sum1.u[76]);
      connect(C131.y, sum1.u[77]);
      connect(C132.y, sum1.u[78]);
      connect(C133.y, sum1.u[79]);
      connect(C134.y, sum1.u[80]);
      connect(C135.y, sum1.u[81]);
      connect(C136.y, sum1.u[82]);
      connect(C141.y, sum1.u[83]);
      connect(C143.y, sum1.u[84]);
      connect(C145.y, sum1.u[85]);
      connect(C146.y, sum1.u[86]);
      connect(C148.y, sum1.u[87]);
      connect(C149.y, sum1.u[88]);
      connect(C152.y, sum1.u[89]);
      connect(C158.y, sum1.u[90]);
      connect(C170.y, sum1.u[91]);
      connect(C171.y, sum1.u[92]);
      connect(C172.y, sum1.u[93]);
      connect(C173.y, sum1.u[94]);
      connect(C174.y, sum1.u[95]);
      connect(C175.y, sum1.u[96]);
      connect(C176.y, sum1.u[97]);
      connect(C177.y, sum1.u[98]);
      connect(C178.y, sum1.u[99]);
      connect(C179.y, sum1.u[100]);
      connect(C180.y, sum1.u[101]);
      connect(C181.y, sum1.u[102]);
      connect(C182.y, sum1.u[103]);
      connect(C183.y, sum1.u[104]);
      connect(C184.y, sum1.u[105]);
      connect(C185.y, sum1.u[106]);
      connect(C186.y, sum1.u[107]);
      connect(C187.y, sum1.u[108]);
      connect(C188.y, sum1.u[109]);
      connect(C189.y, sum1.u[110]);
      connect(C190.y, sum1.u[111]);
      connect(C191.y, sum1.u[112]);
      connect(C192.y, sum1.u[113]);
      connect(C193.y, sum1.u[114]);
      connect(C194.y, sum1.u[115]);
      connect(C195.y, sum1.u[116]);
      connect(C196.y, sum1.u[117]);
      connect(C197.y, sum1.u[118]);
      connect(C198.y, sum1.u[119]);
      connect(C199.y, sum1.u[120]);
      connect(C200.y, sum1.u[121]);
      connect(C201.y, sum1.u[122]);
      connect(C202.y, sum1.u[123]);
      connect(C203.y, sum1.u[124]);
      connect(C204.y, sum1.u[125]);
      connect(C205.y, sum1.u[126]);
      connect(C206.y, sum1.u[127]);
      connect(C207.y, sum1.u[128]);
      connect(C208.y, sum1.u[129]);
      connect(C209.y, sum1.u[130]);
      connect(C210.y, sum1.u[131]);
      connect(C211.y, sum1.u[132]);
      connect(C212.y, sum1.u[133]);
      connect(C213.y, sum1.u[134]);
      connect(C214.y, sum1.u[135]);
      connect(C215.y, sum1.u[136]);
      connect(C216.y, sum1.u[137]);
      connect(C217.y, sum1.u[138]);
      connect(C218.y, sum1.u[139]);
      connect(C219.y, sum1.u[140]);
      connect(C251.y, sum1.u[141]);
      connect(C252.y, sum1.u[142]);
      connect(C253.y, sum1.u[143]);
      connect(C254.y, sum1.u[144]);
      connect(C255.y, sum1.u[145]);
      connect(C256.y, sum1.u[146]);
      connect(C257.y, sum1.u[147]);
      connect(C258.y, sum1.u[148]);
      connect(C259.y, sum1.u[149]);
      connect(C260.y, sum1.u[150]);
      connect(C261.y, sum1.u[151]);
      connect(C262.y, sum1.u[152]);
      connect(C264.y, sum1.u[153]);
      connect(C265.y, sum1.u[154]);
      connect(C267.y, sum1.u[155]);
      connect(C268.y, sum1.u[156]);
      connect(C269.y, sum1.u[157]);
      connect(C270.y, sum1.u[158]);
      connect(C271.y, sum1.u[159]);
      connect(C273.y, sum1.u[160]);
      connect(C274.y, sum1.u[161]);
      connect(C275.y, sum1.u[162]);
      connect(C276.y, sum1.u[163]);
      connect(C277.y, sum1.u[164]);
      connect(C278.y, sum1.u[165]);
      connect(C279.y, sum1.u[166]);
      connect(C280.y, sum1.u[167]);
      connect(C281.y, sum1.u[168]);
      connect(C282.y, sum1.u[169]);
      connect(C283.y, sum1.u[170]);
      connect(C284.y, sum1.u[171]);
      connect(C285.y, sum1.u[172]);
      connect(C286.y, sum1.u[173]);
      connect(C287.y, sum1.u[174]);
      connect(C290.y, sum1.u[175]);
      connect(C291.y, sum1.u[176]);
      connect(C292.y, sum1.u[177]);
      connect(sum1.y, y);
      annotation(
        experiment(StartTime = 0, StopTime = 50000, Tolerance = 1e-06, Interval = 0.5),
        uses(Modelica(version = "3.2.3")),
        Diagram,
        Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}), Line(origin = {-77.79, 4.15}, points = {{-2.20711, 75.8536}, {-2.20711, -76.1464}, {-2.20711, -76.1464}}, arrow = {Arrow.Open, Arrow.None}, arrowSize = 10), Line(origin = {-5, -60}, points = {{-85, 0}, {85, 0}}, arrow = {Arrow.None, Arrow.Open}, arrowSize = 10), Line(origin = {-2.07033, 32.0261}, points = {{-75.9297, 3.97395}, {-65.9297, 11.9739}, {-59.9297, 3.97395}, {-55.9297, -6.02605}, {-47.9297, 1.97395}, {-41.9297, 11.9739}, {-31.9297, 11.9739}, {-31.9297, 1.97395}, {-27.9297, -2.02605}, {-23.9297, -10.0261}, {-17.9297, -12.0261}, {-13.9297, -2.02605}, {-9.92967, 1.97395}, {-5.92967, 13.974}, {4.07033, 13.9739}, {6.07033, 11.9739}, {8.07033, 7.97395}, {10.0703, 1.97395}, {12.0703, -2.02605}, {20.0703, -2.02605}, {24.0703, 3.97395}, {26.0703, 7.97395}, {30.0703, -0.026052}, {32.0703, -8.02605}, {40.0703, 3.97395}, {44.0703, 13.9739}, {44.0703, 1.97395}, {44.0703, -10.0261}, {50.0703, -6.02605}, {58.0703, 5.97395}, {62.0703, 7.97395}, {66.0703, 3.97395}, {70.0703, 1.97395}, {76.0703, 3.97395}})}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
        Documentation(info = "<html><head></head><body>This is an example of a EPLA (Electric Power Load Analysis) using the OnOffConsumer and TriggerConsumer to model each electric consumer.<div>The output is the electric power over time.</div></body></html>"));
    end Balance;
    annotation(
      Icon(graphics = {Line(origin = {-0.11566, -1.01656}, points = {{-15.9961, 49}, {-15.9961, 21}, {-53.9961, -59}, {54.0039, -59}, {16.0039, 19}, {16.0039, 49}, {-15.9961, 49}}), Rectangle(origin = {0, 51}, extent = {{-18, 3}, {18, -3}}), Line(origin = {0, -10}, points = {{-30, 0}, {30, 0}}), Ellipse(origin = {3, -15}, extent = {{-3, 3}, {3, -3}}), Ellipse(origin = {17, -26}, extent = {{-9, 8}, {9, -8}})}));
  end MiscSamples;

  package Records "Component data used in the library"
    extends Modelica.Icons.RecordsPackage;

    package ShipData "Ship data records"
      extends Modelica.Icons.RecordsPackage;

      record ShipDataTable "Sample data structure"
        extends Modelica.Icons.Record;
        parameter String ShipName = "";
        parameter Modelica.SIunits.Length Lpp;
        parameter Modelica.SIunits.Length B;
        parameter Real Cb;
        parameter Real Cl[:, :];
        parameter Real Cd[:, :];
        parameter Real Cm[:, :];
      end ShipDataTable;
    end ShipData;

    package WingProfile "Wing profile Cl, Cd & Cm data"
      extends Modelica.Icons.RecordsPackage;

      record WingData "Sample data structure"
        extends Modelica.Icons.Record;
        parameter String wingName = "";
        parameter Real Cl[:, :];
        parameter Real Cd[:, :];
        parameter Real Cm[:, :];
        annotation(
          Documentation(revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(04/05/2023): Initial release</span></body></html>", info = "<html><head></head><body>Wing data structure.</body></html>"));
      end WingData;

      record NACA0012 "NACA 0012 profile"
        extends Modelica.Icons.Record;
        extends ShipSIM.Records.WingProfile.WingData(final wingName = "NACA 0012", final Cl = [0, 10000, 20000, 40000, 80000, 160000, 360000, 700000, 1000000, 2000000, 5000000, 10000000; 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0; 1, 0.083, 0.1057, 0.11, 0.11, 0.11, 0.11, 0.11, 0.11, 0.11, 0.11, 0.11; 2, 0.1534, 0.2072, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22; 3, 0.2009, 0.3032, 0.3376, 0.33, 0.33, 0.33, 0.33, 0.33, 0.33, 0.33, 0.33; 4, 0.2003, 0.3929, 0.4464, 0.44, 0.44, 0.44, 0.44, 0.44, 0.44, 0.44, 0.44; 5, 0.0328, 0.4781, 0.5276, 0.55, 0.55, 0.55, 0.55, 0.55, 0.55, 0.55, 0.55; 6, -0.1413, -0.0298, 0.6115, 0.6384, 0.66, 0.66, 0.66, 0.66, 0.66, 0.66, 0.66; 7, -0.1142, -0.1089, -0.0212, 0.7227, 0.746, 0.77, 0.77, 0.77, 0.77, 0.77, 0.77; 8, -0.0703, -0.0699, -0.0615, 0.693, 0.8274, 0.8542, 0.88, 0.88, 0.88, 0.88, 0.88; 9, -0.0215, -0.0198, -0.016, -0.001, 0.8527, 0.9352, 0.9598, 0.9661, 0.99, 0.99, 0.99; 10, 0.0311, 0.032, 0.0344, 0.0413, 0.1325, 0.9811, 1.0343, 1.0512, 1.0727, 1.1, 1.1; 11, 0.0848, 0.0856, 0.0869, 0.0911, 0.1095, 0.9132, 1.0749, 1.1097, 1.1539, 1.1842, 1.21; 12, 0.1387, 0.1894, 0.1406, 0.143, 0.1533, 0.4832, 1.039, 1.1212, 1.2072, 1.2673, 1.2906; 13, 0.1928, 0.1934, 0.1945, 0.1966, 0.203, 0.2759, 0.8737, 1.0487, 1.2169, 1.3242, 1.3687; 14, 0.2468, 0.2474, 0.2484, 0.2504, 0.2546, 0.2893, 0.6284, 0.8846, 1.1614, 1.3423, 1.4171; 15, 0.3008, 0.3014, 0.3024, 0.3043, 0.3082, 0.3306, 0.4907, 0.7108, 1.0478, 1.3093, 1.4214; 16, 0.3548, 0.3554, 0.3563, 0.3582, 0.362, 0.3792, 0.4696, 0.606, 0.9221, 1.2195, 1.2941; 17, 0.4079, 0.4089, 0.4107, 0.4139, 0.42, 0.4455, 0.5195, 0.5906, 0.7826, 1.0365, 1.12; 18, 0.4606, 0.462, 0.4644, 0.4689, 0.4768, 0.5047, 0.5584, 0.603, 0.7163, 0.9054, 0.9795; 19, 0.5121, 0.5147, 0.5178, 0.5232, 0.5322, 0.5591, 0.6032, 0.6334, 0.7091, 0.8412, 0.8983; 20, 0.5838, 0.5663, 0.5708, 0.577, 0.587, 0.612, 0.6474, 0.6716, 0.7269, 0.8233, 0.8668; 21, 0.6161, 0.6184, 0.6232, 0.6305, 0.6414, 0.6643, 0.6949, 0.7162, 0.7595, 0.8327, 0.8665; 22, 0.6687, 0.6709, 0.6755, 0.6839, 0.6956, 0.7179, 0.7446, 0.7613, 0.7981, 0.8563, 0.8859; 23, 0.7216, 0.7238, 0.7283, 0.7373, 0.7497, 0.7715, 0.7948, 0.8097, 0.8429, 0.8903, 0.9151; 24, 0.7744, 0.7765, 0.7809, 0.7902, 0.8034, 0.8246, 0.8462, 0.8589, 0.8882, 0.9295, 0.9492; 25, 0.8276, 0.8297, 0.834, 0.8432, 0.8572, 0.878, 0.8984, 0.9093, 0.9352, 0.9718, 0.9927; 26, 0.881, 0.8831, 0.8873, 0.8963, 0.9109, 0.9313, 0.9506, 0.9618, 0.9842, 1.0193, 1.0371; 27, 0.9345, 0.9365, 0.9407, 0.9496, 0.9646, 0.9846, 1.0029, 1.0144, 1.0355, 1.068, 1.0833; 30, 0.915, 0.915, 0.915, 0.915, 0.915, 0.915, 0.915, 0.915, 0.915, 0.915, 0.915; 35, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02; 40, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075; 45, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085; 50, 1.04, 1.04, 1.04, 1.04, 1.04, 1.04, 1.04, 1.04, 1.04, 1.04, 1.04; 55, 0.965, 0.965, 0.965, 0.965, 0.965, 0.965, 0.965, 0.965, 0.965, 0.965, 0.965; 60, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875; 65, 0.765, 0.765, 0.765, 0.765, 0.765, 0.765, 0.765, 0.765, 0.765, 0.765, 0.765; 70, 0.65, 0.65, 0.65, 0.65, 0.65, 0.65, 0.65, 0.65, 0.65, 0.65, 0.65; 75, 0.515, 0.515, 0.515, 0.515, 0.515, 0.515, 0.515, 0.515, 0.515, 0.515, 0.515; 80, 0.37, 0.37, 0.37, 0.37, 0.37, 0.37, 0.37, 0.37, 0.37, 0.37, 0.37; 85, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22; 90, 0.07, 0.07, 0.07, 0.07, 0.07, 0.07, 0.07, 0.07, 0.07, 0.07, 0.07; 95, -0.07, -0.07, -0.07, -0.07, -0.07, -0.07, -0.07, -0.07, -0.07, -0.07, -0.07; 100, -0.22, -0.22, -0.22, -0.22, -0.22, -0.22, -0.22, -0.22, -0.22, -0.22, -0.22; 105, -0.37, -0.37, -0.37, -0.37, -0.37, -0.37, -0.37, -0.37, -0.37, -0.37, -0.37; 110, -0.51, -0.51, -0.51, -0.51, -0.51, -0.51, -0.51, -0.51, -0.51, -0.51, -0.51; 115, -0.625, -0.625, -0.625, -0.625, -0.625, -0.625, -0.625, -0.625, -0.625, -0.625, -0.625; 120, -0.735, -0.735, -0.735, -0.735, -0.735, -0.735, -0.735, -0.735, -0.735, -0.735, -0.735; 125, -0.84, -0.84, -0.84, -0.84, -0.84, -0.84, -0.84, -0.84, -0.84, -0.84, -0.84; 130, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91; 135, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945; 140, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945, -0.945; 145, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91, -0.91; 150, -0.85, -0.85, -0.05, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85; 155, -0.74, -0.74, -0.74, -0.74, -0.74, -0.74, -0.74, -0.74, -0.74, -0.74, -0.74; 160, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66; 165, -0.675, -0.675, -0.675, -0.675, -0.675, -0.675, -0.675, -0.675, -0.675, -0.675, -0.675; 170, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85; 175, -0.69, -0.69, -0.69, -0.69, -0.69, -0.69, -0.69, -0.69, -0.69, -0.69, -0.69; 180, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0], final Cd = [0, 10000, 20000, 40000, 80000, 160000, 360000, 700000, 1000000, 2000000, 5000000, 10000000; 0, 0.0337, 0.0245, 0.0175, 0.0133, 0.0103, 0.0079, 0.0067, 0.0065, 0.0064, 0.0064, 0.0064; 1, 0.0338, 0.0247, 0.0177, 0.0134, 0.0104, 0.008, 0.0068, 0.0066, 0.0064, 0.0064, 0.0064; 2, 0.0343, 0.0251, 0.0181, 0.0138, 0.0108, 0.0084, 0.007, 0.0068, 0.0066, 0.0066, 0.0066; 3, 0.0351, 0.0259, 0.0189, 0.0145, 0.0114, 0.0089, 0.0075, 0.0071, 0.0069, 0.0068, 0.0068; 4, 0.0359, 0.027, 0.0199, 0.0155, 0.0124, 0.0098, 0.0083, 0.0078, 0.0073, 0.0072, 0.0071; 5, 0.0351, 0.0282, 0.0218, 0.017, 0.014, 0.0113, 0.0097, 0.0091, 0.0081, 0.0076, 0.0074; 6, 0.046, 0.046, 0.0232, 0.0189, 0.0152, 0.0125, 0.0108, 0.0101, 0.009, 0.0081, 0.0078; 7, 0.058, 0.058, 0.058, 0.0204, 0.017, 0.0135, 0.0118, 0.011, 0.0097, 0.0086, 0.0082; 8, 0.072, 0.072, 0.072, 0.0222, 0.0185, 0.0153, 0.0128, 0.0119, 0.0105, 0.0092, 0.0086; 9, 0.086, 0.086, 0.086, 0.06, 0.0203, 0.0167, 0.0144, 0.0134, 0.0113, 0.0098, 0.0091; 10, 0.101, 0.101, 0.101, 0.06, 0.0188, 0.0184, 0.0159, 0.0147, 0.0128, 0.0106, 0.0097; 11, 0.117, 0.117, 0.117, 0.117, 0.076, 0.0204, 0.0175, 0.0162, 0.014, 0.0118, 0.0104; 12, 0.134, 0.134, 0.134, 0.134, 0.134, 0.0217, 0.0195, 0.018, 0.0155, 0.013, 0.0116; 13, 0.152, 0.152, 0.152, 0.152, 0.152, 0.0222, 0.0216, 0.02, 0.0172, 0.0143, 0.0127; 14, 0.171, 0.171, 0.171, 0.171, 0.171, 0.106, 0.0236, 0.0222, 0.0191, 0.0159, 0.0141; 15, 0.19, 0.191, 0.19, 0.19, 0.19, 0.19, 0.117, 0.0245, 0.0213, 0.0177, 0.0157; 16, 0.21, 0.21, 0.21, 0.21, 0.21, 0.21, 0.21, 0.128, 0.0237, 0.0198, 0.0182; 17, 0.231, 0.23, 0.231, 0.231, 0.231, 0.231, 0.23, 0.231, 0.138, 0.0229, 0.021; 18, 0.252, 0.252, 0.252, 0.252, 0.252, 0.252, 0.252, 0.252, 0.252, 0.148, 0.0241; 19, 0.274, 0.274, 0.274, 0.274, 0.274, 0.274, 0.274, 0.274, 0.274, 0.274, 0.161; 20, 0.297, 0.297, 0.297, 0.297, 0.297, 0.297, 0.297, 0.297, 0.297, 0.297, 0.297; 21, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32; 22, 0.344, 0.344, 0.344, 0.344, 0.344, 0.344, 0.344, 0.344, 0.344, 0.344, 0.344; 23, 0.369, 0.369, 0.369, 0.369, 0.369, 0.369, 0.369, 0.369, 0.369, 0.369, 0.369; 24, 0.394, 0.394, 0.394, 0.394, 0.394, 0.394, 0.394, 0.394, 0.394, 0.394, 0.394; 25, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42; 26, 0.446, 0.446, 0.446, 0.446, 0.446, 0.446, 0.446, 0.446, 0.446, 0.446, 0.445; 27, 0.473, 0.473, 0.473, 0.473, 0.473, 0.473, 0.473, 0.473, 0.473, 0.473, 0.473; 30, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57; 35, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745; 40, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92; 45, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075; 50, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215; 55, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345; 60, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47; 65, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575; 70, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665; 75, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735; 80, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78; 85, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8; 90, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8; 95, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78; 100, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75; 105, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7; 110, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635; 115, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555; 120, 1.456, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465; 125, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35; 130, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225; 135, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085; 140, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925; 145, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755; 150, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575; 155, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42; 160, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32; 165, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23; 170, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14; 175, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055; 180, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025], final Cm = [0, 360000, 680000; 0, 0, 0; 2.648, 0.002, 0.00172; 6.6925, 0.00474, -0.00859; 10.811, 0.02524, 0.01811; 14.512, -0.04354, -0.05605; 18.53, -0.06075, -0.06264; 22.6055, -0.08546, -0.0699; 26.586, -0.08507, -0.09268; 30.5225, -0.13142, -0.1151; 34.5415, -0.09646, -0.17015; 38.5335, -0.12301, -0.18366; 40.5955, -0.20473, -0.22453; 42.6525, -0.24832, -0.1441; 45.6075, -0.22852, -0.18498; 50.4395, -0.15855, -0.26026; 55.4945, -0.36549, -0.31762; 60.521, -0.24167, -0.27688; 65.304, -0.28019, -0.29705; 70.4575, -0.33464, -0.29112; 75.358, -0.27216, -0.36034; 80.434, -0.41219, -0.19421; 85.4755, -0.31187, -0.33898; 90.265, -0.38427, -0.37187; 95.4665, -0.24283, -0.35931; 100.366, -0.36245, -0.52712; 105.3745, -0.62349, -0.27758; 110.3985, -0.49439, -0.34249; 115.336, -0.33106, -0.38333; 120.3, -0.42304, -0.31914; 125.443, -0.39462, -0.48564; 130.295, -0.4386, -0.37038; 135.365, -0.4823, -0.41257; 140.332, -0.45514, -0.51374; 145.2295, -0.40517, -0.43571; 150.329, -0.39018, -0.40485; 155.2915, -0.31957, -0.33645; 160.2445, -0.29572, -0.3025; 165.3425, -0.29109, -0.28437; 170.4475, -0.38049, -0.38316; 175.5265, -0.28832, -0.31166; 180, 0, 0]);
        annotation(
          defaultComponentName = "NACA0012_Data",
          defaultComponentPrefixes = "parameter",
          Icon(graphics = {Text(origin = {2, -200}, textColor = {0, 0, 255}, extent = {{-150, 60}, {150, 100}}, textString = "%wingName")}),
          Documentation(info = "<html><head></head><body><div>Cl, Cd &amp; Cm coefficients on 360º attack angle at various Re numbers.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>10.000 &lt; Re &lt; 10.000.000</div><div><br></div><div><u>References</u>:</div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[SAND8O-2114]</td><td>Robert E. Sheldahl, Paul C. Klimas, \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\", Sandia National Laboratories, SAND8O-2144, March 1981,&nbsp;<a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td></tr></tbody></table></div><p><u>Know issues</u>:</p><div><u>Further development</u>:</div><div><br></div></body></html>", revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[MErano]&nbsp;</span><span style=\"font-size: 12px;\">(12/01/2024): Initial release</span></body></html>"));
      end NACA0012;

      record NACA0015 "NACA 0015 profile"
        extends Modelica.Icons.Record;
        extends ShipSIM.Records.WingProfile.WingData(final wingName = "NACA 0015", final Cl = [0, 10000, 20000, 40000, 80000, 160000, 360000, 700000, 1000000, 2000000, 5000000, 10000000; 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0; 1, 0.11, 00.0434, 0.0891, 0.1054, 0.11, 0.11, 0.11, .11, 0.11, 0.11, 0.11; 2, 0.0715, 0.174, 0.2099, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22; 3, 0.0725, 0.2452, 0.3078, 0.33, 0.33, 0.33, 0.33, 0.33, 0.33, 0.33, 0.33; 4, 0.0581, 0.3041, 0.4017, 0.4186, 0.44, 0.44, 0.44, 0.44, 0.44, 0.44, 0.44; 5, 0.0162, 0.3359, 0.4871, 0.518, 0.55, 0.55, 0.55, 0.55, 0.55, 0.55, 0.55; 6, -0.0781, 0.3001, 0.5551, 0.6048, 0.6299, 0.66, 0.66, 0.66, 0.66, 0.66, 0.66; 7, -0.1517, 0.057, 0.573, 0.676, 0.715, 0.739, 0.7483, 0.77, 0.77, 0.77, 0.77; 8, -0.1484, -0.1104, 0.4663, 0.7189, 0.7851, 0.824, 0.8442, 0.8504, 0.88, 0.88, 0.88; 9, -0.1194, -0.105, 0.0433, 0.6969, 0.8311, 0.8946, 0.926, 0.9387, 0.9574, 0.99, 0.99; 10, -0.0791, -0.0728, -0.0413, 0.5122, 0.8322, 0.944, 0.9937, 1.0141, 1.0433, 1.0685, 1.1; 11, -0.0348, -0.03, -0.0144, 0.1642, 0.7623, 0.9572, 1.0363, 1.0686, 1.1133, 1.1553, 1.1749; 12, 0.0138, 0.0173, 0.0261, 0.0749, 0.5936, 0.9285, 1.0508, 1.0971, 1.1667, 1.229, 1.2591; 13, 0.0649, 0.0678, 0.0741, 0.0967, 0.3548, 0.8562, 1.0302, 1.0957, 1.1943, 1.2847, 1.33; 14, 0.1172, 0.1193, 0.1244, 0.1382, 0.2371, 0.7483, 0.9801, 1.0656, 1.1962, 1.3187, 1.3825; 15, 0.1706, 0.1721, 0.1756, 0.1861, 0.2376, 0.635, 0.9119, 1.0145, 1.1744, 1.3298, 1.4136; 16, 0.2242, 0.2256, 0.228, 0.2364, 0.2665, 0.5384, 0.8401, 0.9567, 1.1356, 1.3186, 1.4233; 17, 0.278, 0.2792, 0.2815, 0.2873, 0.3098, 0.4851, 0.7799, 0.8996, 1.0921, 1.2917, 1.4136; 18, 0.3319, 0.3331, 0.3351, 0.3393, 0.3567, 0.4782, 0.7305, 0.8566, 1.051, 1.2576, 1.3897; 19, 0.3859, 0.3869, 0.3889, 0.3927, 0.4066, 0.4908, 0.7041, 0.8226, 1.0173, 1.2242, 1.3608; 20, 0.4399, 0.4409, 0.4427, 0.4463, 0.4575, 0.5247, 0.699, 0.8089, 0.9954, 1.1965, 1.3325; 21, 0.4939, 0.4949, 0.4966, 0.5001, 0.5087, 0.5616, 0.7097, 0.8063, 0.9837, 1.1771, 1.3077; 22, 0.5479, 0.5489, 0.5506, 0.5539, 0.5611, 0.6045, 0.7298, 0.8189, 0.9827, 1.1647, 1.2767; 23, 0.6019, 0.6029, 0.6045, 0.6078, 0.6148, 0.6528, 0.7593, 0.8408, 0.991, 1.1611, 1.1981; 24, 0.6559, 0.6569, 0.6585, 0.6617, 0.6685, 0.7015, 0.7961, 0.8668, 1.0078, 1.1563, 1.1538; 25, 0.7099, 0.7109, 0.7125, 0.7156, 0.7224, 0.7511, 0.8353, 0.9023, 1.0317, 1.1322, 1.138; 26, 0.7639, 0.7649, 0.7666, 0.77, 0.7771, 0.8055, 0.8838, 0.9406, 1.0591, 1.1268, 1.1374; 27, 0.8174, 0.8191, 0.8222, 0.8277, 0.8382, 0.8788, 0.9473, 0.9912, 1.081, 1.1397, 1.1519; 30, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855; 35, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98; 40, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035; 45, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05; 50, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02; 55, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955; 60, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875; 65, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76; 70, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63; 75, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5; 80, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365; 85, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23; 90, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09; 95, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05; 100, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185; 105, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32; 110, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45; 115, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575; 120, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67; 125, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76; 130, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85; 135, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93; 140, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98; 145, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9; 150, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77; 155, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67; 160, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635; 165, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68; 170, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85; 175, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66; 180, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0], final Cd = [0, 10000, 20000, 40000, 80000, 160000, 360000, 700000, 1000000, 2000000, 5000000, 10000000; 0, 0.036, 0.0265, 0.0196, 0.0147, 0.0116, 0.0091, 0.0077, 0.0074, 0.007, 0.0068, 0.0068; 1, 0.0362, 0.0267, 0.0198, 0.0148, 0.0117, 0.0092, 0.0078, 0.0075, 0.0071, 0.0069, 0.0068; 2, 0.0366, 0.0271, 0.0202, 0.0151, 0.012, 0.0094, 0.008, 0.0076, 0.0072, 0.007, 0.0069; 3, 0.0373, 0.0279, 0.0209, 0.0156, 0.0124, 0.0098, 0.0083, 0.00794, 0.0075, 0.0073, 0.0071; 4, 0.0383, 0.029, 0.0219, 0.0168, 0.0132, 0.0105, 0.0089, 0.0083, 0.0078, 0.0075, 0.0074; 5, 0.0393, 0.0303, 0.0232, 0.0181, 0.0142, 0.0114, 0.0098, 0.0091, 0.0083, 0.008, 0.0077; 6, 0.04, 0.041, 0.0249, 0.0197, 0.016, 0.0126, 0.0108, 0.0101, 0.009, 0.0084, 0.0081; 7, 0.051, 0.051, 0.0267, 0.0214, 0.0176, 0.0143, 0.0122, 0.0111, 0.0098, 0.0089, 0.0086; 8, 0.064, 0.064, 0.052, 0.0234, 0.0193, 0.0157, 0.0135, 0.0126, 0.0108, 0.0095, 0.009; 9, 0.077, 0.077, 0.077, 0.0255, 0.0212, 0.0173, 0.0149, 0.0138, 0.0121, 0.0102, 0.0096; 10, 0.091, 0.091, 0.091, 0.0277, 0.0233, 0.0191, 0.0164, 0.0152, 0.0133, 0.0113, 0.0103; 11, 0.107, 0.107, 0.107, 0.076, 0.0256, 0.0211, 1.0182, 0.0168, 0.0146, 0.0124, 0.0114; 12, 0.123, 0.123, 0.123, 0.123, 0.0281, 0.0233, 0.02, 0.0186, 0.0161, 0.0136, 0.0123; 13, 0.14, 0.14, 0.14, 0.14, 0.0302, 0.0257, 0.0221, 0.0205, 0.0177, 0.0149, 0.0134; 14, 0.158, 0.158, 0.158, 0.158, 0.104, 0.0283, 0.0244, 0.0225, 0.0195, 0.0164, 0.0147; 15, 0.177, 0.177, 0.177, 0.177, 0.177, 0.0312, 0.0269, 0.0249, 0.0215, 0.018, 0.0161; 16, 0.196, 0.196, 0.196, 0.196, 0.197, 0.124, 0.0297, 0.0275, 0.0237, 0.0198, 0.0176; 17, 0.217, 0.217, 0.217, 0.217, 0.217, 0.217, 0.134, 0.0303, 0.0261, 0.0218, 0.0194; 18, 0.238, 0.238, 0.238, 0.238, 0.238, 0.238, 0.238, 0.145, 0.0288, 0.024, 0.0213; 19, 0.26, 0.26, 0.26, 0.26, 0.26, 0.26, 0.26, 0.26, 0.155, 0.0265, 0.0234; 20, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.166, 0.0257; 21, 0.305, 0.305, 0.305, 0.305, 0.305, 0.305, 0.305, 0.305, 0.305, 0.305, 0.177; 22, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329; 23, 0.354, 0.354, 0.354, 0.354, 0.354, 0.354, 0.354, 0.354, 0.354, 0.354, 0.354; 24, 0.379, 0.379, 0.379, 0.379, 0.379, 0.379, 0.379, 0.379, 0.379, 0.379, 0.379; 25, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405; 26, 0.432, 0.432, 0.432, 0.432, 0.432, 0.432, 0.432, 0.432, 0.432, 0.432, 0.432; 27, 0.46, 0.46, 0.46, 0.46, 0.46, 0.46, 0.46, 0.46, 0.46, 0.46, 0.46; 30, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57; 35, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745; 40, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92; 45, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075; 50, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215; 55, 1.343, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345; 60, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47; 65, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575; 70, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665; 75, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735; 80, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78; 85, 1.8, 1.8, 1.80002, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8; 90, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8; 95, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78; 100, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75; 105, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7; 110, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635; 115, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555; 120, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465; 125, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35; 130, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225; 135, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085; 140, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925; 145, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755; 150, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575; 155, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42; 160, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32; 165, 0.23, 0.23, 2.3, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23; 170, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14; 175, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055; 180, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025], final Cm = [0, 360000, 680000; 0, 0, 0; 2.5595, 0.00113, 0.0047; 6.4855, 0.00717, 0.01394; 10.7475, 0.02598, 0.03195; 14.759, 0.04149, 0.04591; 18.59, -0.0598, -0.00632; 22.6775, -0.05802, -0.05259; 26.5765, -0.08229, -0.07067; 30.6995, -0.08909, -0.12875; 34.6025, -0.08894, -0.14512; 38.475, -0.20015, -0.17227; 40.5695, -0.10216, -0.16548; 42.57, -0.05946, -0.2197; 45.3935, -0.22518, -0.16275; 50.391, -0.34478, -0.2671; 55.5235, -0.35135, -0.04582; 60.482, -0.39787, -0.26938; 65.46, -0.45753, -0.14878; 70.4825, -0.15704, -0.40508; 75.4645, -0.48262, -0.30546; 80.4515, -0.262, -0.2084; 85.4085, -0.49265, -0.38121; 90.391, -0.52767, -0.42177; 95.5495, -0.28151, -0.4183; 100.486, -0.46037, -0.45413; 105.519, -0.27295, -0.45453; 110.5665, -0.49075, -0.19289; 115.504, -0.54078, -0.39272; 120.4775, -0.55632, -0.53945; 125.4365, -0.471, -0.49122; 130.593, -0.4037, -0.4559; 135.5915, -0.44432, -0.51675; 140.5805, -0.40062, -0.47865; 145.4795, -0.4974, -0.39231; 150.586, -0.35717, -0.38745; 155.573, -0.32732, -0.33435; 160.623, -0.28579, -0.2935; 165.721, -0.279, -0.35144; 170.745, -0.41985, -0.42721; 175.8775, -0.28506, -0.30242; 180, 0, 0]);
        annotation(
          defaultComponentName = "NACA0015_Data",
          defaultComponentPrefixes = "parameter",
          Icon(graphics = {Text(origin = {2, -200}, textColor = {0, 0, 255}, extent = {{-150, 60}, {150, 100}}, textString = "%wingName")}),
          Documentation(info = "<html><head></head><body><div>Cl, Cd &amp; Cm coefficients on 360º attack angle at various Re numbers.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>10.000 &lt; Re &lt; 10.000.000</div><div><br></div><div><u>References</u>:</div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[SAND8O-2114]</td><td>Robert E. Sheldahl, Paul C. Klimas, \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\", Sandia National Laboratories, SAND8O-2144, March 1981,&nbsp;<a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td></tr></tbody></table></div><p><u>Know issues</u>:</p><div><u>Further development</u>:</div><div><br></div></body></html>", revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(04/05/2023): Initial release</span></body></html>"));
      end NACA0015;

      record NACA0018 "NACA 0018 profile"
        extends Modelica.Icons.Record;
        extends ShipSIM.Records.WingProfile.WingData(final wingName = "NACA 0018", final Cl = [0, 10000, 20000, 40000, 80000, 160000, 360000, 700000, 1000000, 2000000, 5000000; 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0; 1, -0.0045, 0.0607, 0.0936, 0.0889, 0.11, 0.11, 0.11, 0.11, 0.11, 0.11; 2, -0.0154, 0.1135, 0.1833, 0.1935, 0.22, 0.22, 0.22, 0.22, 0.22, 0.22; 3, -0.0233, 0.155, 0.2688, 0.2924, 0.3088, 0.33, 0.33, 0.33, 0.33, 0.33; 4, -0.0368, 0.1788, 0.3495, 0.388, 0.4114, 0.44, 0.44, 0.44, 0.44, 0.44; 5, -0.0577, 0.1788, 0.4117, 0.4753, 0.5068, 0.524, 0.55, 0.55, 0.55, 0.55; 6, -0.0839, 0.1582, 0.4573, 0.5615, 0.596, 0.6228, 0.6328, 0.66, 0.66, 0.66; 7, -0.1182, 0.1161, 0.4758, 0.6224, 0.6724, 0.71, 0.7291, 0.7362, 0.7449, 0.77; 8, -0.1501, 0.0214, 0.4428, 0.6589, 0.7373, 0.7879, 0.8156, 0.8256, 0.8439, 0.8538; 9, -0.1584, -0.0682, 0.3544, 0.6606, 0.7781, 0.8526, 0.8904, 0.9067, 0.9314, 0.9525; 10, -0.1423, -0.1003, 0.2108, 0.6248, 0.7949, 0.8983, 0.9541, 0.9751, 1.0111, 1.0404; 11, -0.1125, -0.0803, 0.1124, 0.5531, 0.7852, 0.9249, 0.9973, 1.0284, 1.0772, 1.1211; 12, -0.0767, -0.0602, 0.0139, 0.4408, 0.7488, 0.9279, 1.0245, 1.0664, 1.1296, 1.1884; 13, -0.0341, -0.0215, 0.0314, 0.3332, 0.6923, 0.9104, 1.0289, 1.0804, 1.1662, 1.243; 14, 0.0085, 0.0172, 0.0489, 0.2256, 0.6237, 0.8803, 1.0175, 1.0793, 1.1813, 1.2808; 15, 0.0568, 0.0643, 0.0888, 0.2142, 0.5567, 0.8405, 0.9938, 1.0624, 1.1813, 1.3004; 16, 0.1051, 0.1114, 0.1287, 0.2027, 0.4896, 0.8007, 0.9648, 1.0402, 1.1695, 1.3067; 17, 0.1561, 0.1617, 0.1758, 0.2315, 0.4549, 0.7663, 0.9399, 1.0181, 1.155, 1.3038; 18, 0.207, 0.212, 0.2228, 0.2603, 0.4202, 0.7319, 0.915, 0.9959, 1.1383, 1.296; 19, 0.2591, 0.2636, 0.2732, 0.3038, 0.4292, 0.7158, 0.9014, 0.9833, 1.1278, 1.2853; 20, 0.3111, 0.3151, 0.3236, 0.3472, 0.4382, 0.6997, 0.8877, 0.9707, 1.1172, 1.2768; 21, 0.3642, 0.3675, 0.3751, 0.3951, 0.4704, 0.7024, 0.8872, 0.9702, 1.115, 1.2741; 22, 0.4172, 0.4198, 0.4265, 0.443, 0.5026, 0.705, 0.8867, 0.9696, 1.1127, 1.2714; 23, 0.4706, 0.4731, 0.479, 0.4941, 0.5458, 0.7275, 0.902, 0.9833, 1.1241, 1.2784; 24, 0.5241, 0.5265, 0.5315, 0.5452, 0.5889, 0.7499, 0.9173, 0.997, 1.1354, 1.2855; 25, 0.5775, 0.5798, 0.584, 0.5963, 0.6321, 0.7724, 0.9326, 1.0107, 1.1468, 1.2925; 26, 0.633, 0.6348, 0.6382, 0.648, 0.6767, 0.7889, 0.9171, 0.9796, 1.0884, 1.205; 27, 0.6885, 0.6899, 0.6924, 0.6998, 0.7213, 0.8054, 0.9016, 0.9484, 1.0301, 1.1175; 30, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855; 35, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98; 40, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035; 45, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05; 50, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02; 55, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955; 60, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875; 65, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76; 70, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63; 75, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5; 80, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365; 85, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23; 90, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09; 95, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05; 100, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185; 105, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32; 110, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45; 115, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575; 120, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67; 125, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76; 130, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85; 135, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93; 140, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98; 145, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9; 150, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77; 155, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67; 160, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635; 165, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68; 170, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85; 175, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66; 180, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0], final Cd = [0, 10000, 20000, 40000, 80000, 160000, 360000, 700000, 1000000, 2000000, 5000000; 0, 0.0385, 0.0286, 0.0214, 0.0162, 0.0128, 0.0101, 0.0085, 0.0082, 0.0077, 0.0073; 1, 0.0387, 0.0288, 0.0215, 0.0163, 0.0129, 0.0102, 0.0087, 0.0082, 0.0077, 0.0073; 2, 0.0391, 0.0292, 0.0219, 0.0167, 0.0131, 0.0104, 0.0088, 0.0083, 0.0078, 0.0075; 3, 0.0399, 0.0299, 0.0225, 0.0172, 0.0137, 0.0107, 0.0091, 0.0086, 0.008, 0.0077; 4, 0.041, 0.031, 0.0235, 0.0181, 0.0144, 0.0112, 0.0096, 0.0089, 0.0084, 0.0079; 5, 0.0425, 0.0323, 0.0247, 0.0192, 0.0153, 0.0121, 0.0102, 0.0095, 0.0087, 0.0083; 6, 0.0443, 0.0339, 0.0263, 0.0206, 0.0166, 0.0132, 0.0112, 0.0102, 0.0093, 0.0087; 7, 0.0463, 0.0358, 0.0282, 0.0223, 0.0181, 0.0145, 0.0123, 0.0115, 0.0101, 0.0093; 8, 0.0489, 0.0376, 0.0303, 0.0242, 0.0198, 0.0159, 0.0136, 0.0126, 0.0111, 0.01; 9, 0.0525, 0.0396, 0.0327, 0.0264, 0.0217, 0.0176, 0.015, 0.0139, 0.0122, 0.0108; 10, 0.0574, 0.063, 0.062, 0.0288, 0.0238, 0.0194, 0.0166, 0.0154, 0.0134, 0.0117; 11, 0.08, 0.093, 0.0925, 0.0315, 0.0262, 0.0213, 0.0183, 0.017, 0.0148, 0.0128; 12, 0.123, 0.123, 0.123, 0.08, 0.0288, 0.0235, 0.0202, 0.0187, 0.0163, 0.014; 13, 0.1405, 0.1405, 0.1405, 0.119, 0.077, 0.0259, 0.0223, 0.0206, 0.0179, 0.0153; 14, 0.158, 0.158, 0.158, 0.158, 0.158, 0.094, 0.0245, 0.0227, 0.0197, 0.0168; 15, 0.177, 0.177, 0.177, 0.177, 0.177, 0.145, 0.102, 0.0251, 0.0218, 0.0185; 16, 0.196, 0.196, 0.196, 0.196, 0.196, 0.196, 0.196, 0.108, 0.024, 0.0203; 17, 0.217, 0.217, 0.217, 0.217, 0.217, 0.217, 0.217, 0.173, 0.12, 0.0223; 18, 0.238, 0.238, 0.238, 0.238, 0.238, 0.238, 0.238, 0.238, 0.238, 0.0244; 19, 0.26, 0.26, 0.26, 0.26, 0.26, 0.26, 0.26, 0.26, 0.26, 0.14; 20, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282; 21, 0.3055, 0.3055, 0.3055, 0.3055, 0.3055, 0.3055, 0.3055, 0.3055, 0.3055, 0.3055; 22, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329; 23, 0.3543, 0.3543, 0.3543, 0.3543, 0.3543, 0.3543, 0.3543, 0.3543, 0.3543, 0.3543; 24, 0.3797, 0.3797, 0.3797, 0.3797, 0.3797, 0.3797, 0.3797, 0.3797, 0.3797, 0.3797; 25, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405; 26, 0.438, 0.438, 0.438, 0.438, 0.438, 0.438, 0.438, 0.438, 0.438, 0.438; 27, 0.471, 0.471, 0.471, 0.471, 0.471, 0.471, 0.471, 0.471, 0.471, 0.471; 30, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57; 35, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745; 40, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92; 45, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075; 50, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215; 55, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345; 60, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47; 65, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575; 70, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665; 75, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735; 80, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78; 85, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8; 90, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8; 95, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78; 100, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75; 105, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7; 110, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635; 115, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555; 120, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465; 125, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35; 130, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225; 135, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085; 140, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925; 145, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755; 150, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575; 155, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42; 160, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32; 165, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23; 170, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14; 175, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055; 180, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025], final Cm = [0, 360000, 680000; 0, 0, 0; 2.5595, 0.00113, 0.0047; 6.4855, 0.00717, 0.01394; 10.7475, 0.02598, 0.03195; 14.759, 0.04149, 0.04591; 18.59, -0.0598, -0.00632; 22.6775, -0.05802, -0.05259; 26.5765, -0.08229, -0.07067; 30.6995, -0.08909, -0.12875; 34.6025, -0.08894, -0.14512; 38.475, -0.20015, -0.17227; 40.5695, -0.10216, -0.16548; 42.57, -0.05946, -0.2197; 45.3935, -0.22518, -0.16275; 50.391, -0.34478, -0.2671; 55.5235, -0.35135, -0.04582; 60.482, -0.39787, -0.26938; 65.46, -0.45753, -0.14878; 70.4825, -0.15704, -0.40508; 75.4645, -0.48262, -0.30546; 80.4515, -0.262, -0.2084; 85.4085, -0.49265, -0.38121; 90.391, -0.52767, -0.42177; 95.5495, -0.28151, -0.4183; 100.486, -0.46037, -0.45413; 105.519, -0.27295, -0.45453; 110.5665, -0.49075, -0.19289; 115.504, -0.54078, -0.39272; 120.4775, -0.55632, -0.53945; 125.4365, -0.471, -0.49122; 130.593, -0.4037, -0.4559; 135.5915, -0.44432, -0.51675; 140.5805, -0.40062, -0.47865; 145.4795, -0.4974, -0.39231; 150.586, -0.35717, -0.38745; 155.573, -0.32732, -0.33435; 160.623, -0.28579, -0.2935; 165.721, -0.279, -0.35144; 170.745, -0.41985, -0.42721; 175.8775, -0.28506, -0.30242; 180, 0, 0]);
        annotation(
          defaultComponentName = "NACA0018_Data",
          defaultComponentPrefixes = "parameter",
          Icon(graphics = {Text(origin = {2, -200}, textColor = {0, 0, 255}, extent = {{-150, 60}, {150, 100}}, textString = "%wingName")}),
          Documentation(info = "<html><head></head><body><div>Cl, Cd &amp; Cm coefficients on 360º attack angle at various Re numbers.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>10.000 &lt; Re &lt; 10.000.000</div><div><br></div><div><u>References</u>:</div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[SAND8O-2114]</td><td>Robert E. Sheldahl, Paul C. Klimas, \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\", Sandia National Laboratories, SAND8O-2144, March 1981,&nbsp;<a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td></tr></tbody></table></div><p><u>Know issues</u>:</p><p><b>IMPORTANT!!: &nbsp;</b></p><p><b>Cm values does not correspond to this profile due to lack of data!!!&nbsp;</b></p><p><b>Cm values correspond to NACA0015 !!!!</b></p><div><u>Further development</u>:</div><div><br></div></body></html>", revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[MErano]&nbsp;</span><span style=\"font-size: 12px;\">(12/01/2024): Initial release</span></body></html>"));
      end NACA0018;

      record NACA0021 "NACA 0021 profile"
        extends Modelica.Icons.Record;
        extends ShipSIM.Records.WingProfile.WingData(final wingName = "NACA 0021", final Cl = [0, 10000, 20000, 40000, 80000, 160000, 360000, 700000, 1000000, 2000000, 5000000; 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0; 1, -0.032, 0.0243, 0.0752, 0.0921, 0.0842, 0.11, 0.11, 0.11, 0.11, 0.11; 2, -0.0631, 0.0393, 0.1465, 0.1839, 0.1879, 0.22, 0.22, 0.22, 0.22, 0.22; 3, -0.0854, 0.0472, 0.2103, 0.2731, 0.2861, 0.3024, 0.33, 0.33, 0.33, 0.33; 4, -0.0995, 0.0619, 0.273, 0.3564, 0.38, 0.4044, 0.4128, 0.44, 0.44, 0.44; 5, -0.1156, 0.0505, 0.3086, 0.4324, 0.4687, 0.4998, 0.5146, 0.5192, 0.55, 0.55; 6, -0.124, 0.0475, 0.3382, 0.4953, 0.5486, 0.5891, 0.61, 0.6191, 0.6268, 0.66; 7, -0.14, 0.0266, 0.3427, 0.5445, 0.6209, 0.6728, 0.6988, 0.7102, 0.7254, 0.7354; 8, -0.1475, 0.012, 0.342, 0.5751, 0.6745, 0.7434, 0.7802, 0.7939, 0.8143, 0.8334; 9, -0.1581, -0.019, 0.3162, 0.5874, 0.7148, 0.8026, 0.8498, 0.8694, 0.8986, 0.9222; 10, -0.1581, -0.0506, 0.2691, 0.578, 0.7374, 0.85, 0.9091, 0.9364, 0.9739, 1.0049; 11, -0.14285, -0.06095, 0.21755, 0.5564, 0.7443, 0.8779, 0.9543, 0.9862, 1.0398, 1.0787; 12, -0.1276, -0.0713, 0.166, 0.5228, 0.7363, 0.8938, 0.9843, 1.0257, 1.0906, 1.1453; 13, -0.0967, -0.05375, 0.12465, 0.4762, 0.7255, 0.8973, 1.002, 1.0492, 1.1305, 1.1979; 14, -0.0658, -0.0362, 0.0833, 0.4296, 0.6993, 0.8937, 1.0122, 1.0657, 1.158, 1.241; 15, -0.02675, -0.00155, 0.0907, 0.38975, 0.674, 0.884, 1.0106, 1.0709, 1.1747, 1.268; 16, 0.0123, 0.0331, 0.0981, 0.3499, 0.6487, 0.8717, 1.0056, 1.069, 1.1823, 1.286; 17, 0.0579, 0.07555, 0.13, 0.336, 0.62925, 0.8603, 0.9973, 1.0641, 1.1824, 1.2977; 18, 0.1035, 0.118, 0.1619, 0.3221, 0.6098, 0.8489, 0.9911, 1.0588, 1.1814, 1.3031; 19, 0.15205, 0.1652, 0.20165, 0.3348, 0.6009, 0.8443, 0.98845, 1.0571, 1.1797, 1.3066; 20, 0.2006, 0.2124, 0.2414, 0.3475, 0.592, 0.8397, 0.9858, 1.0554, 1.1812, 1.3054; 21, 0.2504, 0.26135, 0.28795, 0.3783, 0.59715, 0.8425, 0.9899, 1.0599, 1.18525, 1.3092; 22, 0.3002, 0.3103, 0.3345, 0.4091, 0.6023, 0.8453, 0.994, 1.0644, 1.1893, 1.313; 23, 0.351433333333333, 0.3608, 0.383066666666667, 0.4493, 0.623666666666667, 0.859066666666667, 1.00766666666667, 1.07686666666667, 1.20053333333333, 1.32453333333333; 24, 0.402666666666667, 0.4113, 0.431633333333333, 0.4895, 0.645033333333333, 0.872833333333333, 1.02133333333333, 1.08933333333333, 1.21176666666667, 1.33606666666667; 25, 0.4539, 0.4618, 0.4802, 0.5297, 0.6664, 0.8866, 1.035, 1.1018, 1.223, 1.3476; 26, 0.53412, 0.54044, 0.55516, 0.59476, 0.70412, 0.88028, 0.999, 1.05244, 1.1494, 1.24908; 27, 0.61434, 0.61908, 0.63012, 0.65982, 0.74184, 0.87396, 0.963, 1.00308, 1.0758, 1.15056; 30, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855; 35, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98; 40, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035; 45, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05; 50, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02; 55, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955; 60, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875; 65, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76; 70, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63; 75, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5; 80, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365; 85, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23; 90, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09; 95, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05; 100, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185; 105, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32; 110, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45; 115, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575; 120, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67; 125, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76; 130, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85; 135, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93; 140, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98; 145, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9; 150, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77; 155, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67; 160, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635; 165, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68; 170, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85; 175, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66; 180, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0], final Cd = [0, 10000, 20000, 40000, 80000, 160000, 360000, 700000, 1000000, 2000000, 5000000; 0, 0.0413, 0.0309, 0.0232, 0.0177, 0.0139, 0.0111, 0.0094, 0.0089, 0.0082, 0.0078; 1, 0.0414, 0.031, 0.0233, 0.0178, 0.014, 0.0111, 0.0094, 0.0089, 0.0083, 0.0078; 2, 0.042, 0.0314, 0.0237, 0.0181, 0.0143, 0.0113, 0.0096, 0.009, 0.0084, 0.0079; 3, 0.0429, 0.0321, 0.0243, 0.0186, 0.0148, 0.0117, 0.0098, 0.0092, 0.0086, 0.0081; 4, 0.0441, 0.0332, 0.0253, 0.0194, 0.0155, 0.0122, 0.0103, 0.0096, 0.0089, 0.0083; 5, 0.0459, 0.0345, 0.0264, 0.0204, 0.0163, 0.0129, 0.0109, 0.0101, 0.0092, 0.0086; 6, 0.048, 0.0362, 0.0279, 0.0217, 0.0174, 0.0138, 0.0117, 0.0108, 0.0098, 0.0091; 7, 0.0507, 0.0382, 0.0297, 0.0233, 0.0187, 0.0149, 0.0126, 0.0117, 0.0105, 0.0097; 8, 0.0538, 0.0407, 0.0319, 0.0252, 0.0204, 0.0163, 0.0138, 0.0128, 0.0114, 0.0104; 9, 0.0575, 0.0435, 0.0343, 0.0273, 0.0222, 0.0178, 0.0152, 0.014, 0.0124, 0.0112; 10, 0.075, 0.07, 0.062, 0.0297, 0.0243, 0.0195, 0.0166, 0.0154, 0.0135, 0.0121; 11, 0.099, 0.0965, 0.0925, 0.07, 0.0266, 0.0215, 0.0184, 0.017, 0.0148, 0.0132; 12, 0.123, 0.123, 0.123, 0.123, 0.0292, 0.0237, 0.0202, 0.0187, 0.0162, 0.0143; 13, 0.1405, 0.1405, 0.1405, 0.1405, 0.086, 0.026, 0.0223, 0.0206, 0.0179, 0.0156; 14, 0.158, 0.158, 0.158, 0.158, 0.158, 0.0286, 0.0244, 0.0226, 0.0196, 0.017; 15, 0.177, 0.177, 0.177, 0.177, 0.177, 0.104, 0.0269, 0.0248, 0.0215, 0.0186; 16, 0.196, 0.196, 0.196, 0.196, 0.196, 0.196, 0.0295, 0.0273, 0.0236, 0.0205; 17, 0.217, 0.217, 0.217, 0.217, 0.217, 0.217, 0.125, 0.03, 0.026, 0.0224; 18, 0.238, 0.238, 0.238, 0.238, 0.238, 0.238, 0.238, 0.135, 0.0285, 0.0245; 19, 0.26, 0.26, 0.26, 0.26, 0.26, 0.26, 0.26, 0.2085, 0.145, 0.0268; 20, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.282, 0.0293; 21, 0.3055, 0.3055, 0.3055, 0.3055, 0.3055, 0.3055, 0.3055, 0.3055, 0.3055, 0.17915; 22, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329, 0.329; 23, 0.354333333333333, 0.354333333333333, 0.354333333333333, 0.354333333333333, 0.354333333333333, 0.354333333333333, 0.354333333333333, 0.354333333333333, 0.354333333333333, 0.354333333333333; 24, 0.379666666666667, 0.379666666666667, 0.379666666666667, 0.379666666666667, 0.379666666666667, 0.379666666666667, 0.379666666666667, 0.379666666666667, 0.379666666666667, 0.379666666666667; 25, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405, 0.405; 26, 0.438, 0.438, 0.438, 0.438, 0.438, 0.438, 0.438, 0.438, 0.438, 0.438; 27, 0.471, 0.471, 0.471, 0.471, 0.471, 0.471, 0.471, 0.471, 0.471, 0.471; 30, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57; 35, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745; 40, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92; 45, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075; 50, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215; 55, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345; 60, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47; 65, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575; 70, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665; 75, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735; 80, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78; 85, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8; 90, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8; 95, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78; 100, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75; 105, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7; 110, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635; 115, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555; 120, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465; 125, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35; 130, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225; 135, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085; 140, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925; 145, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755; 150, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575; 155, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42; 160, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32; 165, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23; 170, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14; 175, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055; 180, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025], final Cm = [0, 360000, 680000; 0, 0, 0; 2.5595, 0.00113, 0.0047; 6.4855, 0.00717, 0.01394; 10.7475, 0.02598, 0.03195; 14.759, 0.04149, 0.04591; 18.59, -0.0598, -0.00632; 22.6775, -0.05802, -0.05259; 26.5765, -0.08229, -0.07067; 30.6995, -0.08909, -0.12875; 34.6025, -0.08894, -0.14512; 38.475, -0.20015, -0.17227; 40.5695, -0.10216, -0.16548; 42.57, -0.05946, -0.2197; 45.3935, -0.22518, -0.16275; 50.391, -0.34478, -0.2671; 55.5235, -0.35135, -0.04582; 60.482, -0.39787, -0.26938; 65.46, -0.45753, -0.14878; 70.4825, -0.15704, -0.40508; 75.4645, -0.48262, -0.30546; 80.4515, -0.262, -0.2084; 85.4085, -0.49265, -0.38121; 90.391, -0.52767, -0.42177; 95.5495, -0.28151, -0.4183; 100.486, -0.46037, -0.45413; 105.519, -0.27295, -0.45453; 110.5665, -0.49075, -0.19289; 115.504, -0.54078, -0.39272; 120.4775, -0.55632, -0.53945; 125.4365, -0.471, -0.49122; 130.593, -0.4037, -0.4559; 135.5915, -0.44432, -0.51675; 140.5805, -0.40062, -0.47865; 145.4795, -0.4974, -0.39231; 150.586, -0.35717, -0.38745; 155.573, -0.32732, -0.33435; 160.623, -0.28579, -0.2935; 165.721, -0.279, -0.35144; 170.745, -0.41985, -0.42721; 175.8775, -0.28506, -0.30242; 180, 0, 0]);
        annotation(
          defaultComponentName = "NACA0021_Data",
          defaultComponentPrefixes = "parameter",
          Icon(graphics = {Text(origin = {2, -200}, textColor = {0, 0, 255}, extent = {{-150, 60}, {150, 100}}, textString = "%wingName")}),
          Documentation(info = "<html><head></head><body><div>Cl, Cd &amp; Cm coefficients on 360º attack angle at various Re numbers.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>10.000 &lt; Re &lt; 10.000.000</div><div><br></div><div><u>References</u>:</div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[SAND8O-2114]</td><td>Robert E. Sheldahl, Paul C. Klimas, \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\", Sandia National Laboratories, SAND8O-2144, March 1981,&nbsp;<a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td></tr></tbody></table></div><p><u>Know issues</u>:</p><p><b>IMPORTANT!!: &nbsp;</b></p><p><b>Cm values does not correspond to this profile due to lack of data!!!&nbsp;</b></p><p><b>Cm values correspond to NACA0015 !!!!</b></p><div><u>Further development</u>:</div><div><br></div></body></html>", revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[MErano]&nbsp;</span><span style=\"font-size: 12px;\">(12/01/2024): Initial release</span></body></html>"));
      end NACA0021;

      record NACA0025 "NACA 0025 profile"
        extends Modelica.Icons.Record;
        extends ShipSIM.Records.WingProfile.WingData(final wingName = "NACA 0025", final Cl = [0, 10000, 20000, 40000, 80000, 160000, 360000, 700000, 1000000, 2000000, 5000000; 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0; 1, -0.0434, -0.0223, 0.0411, 0.0743, 0.0875, 0.0982, 0.0817, 0.11, 0.11, 0.11; 2, -0.0807, -0.0376, 0.0821, 0.1487, 0.1745, 0.1721, 0.1851, 0.189, 0.22, 0.22; 3, -0.1151, -0.0509, 0.1167, 0.2198, 0.2613, 0.2682, 0.2861, 0.2917, 0.2978, 0.33; 4, -0.1403, -0.055, 0.1479, 0.2832, 0.34, 0.3608, 0.3811, 0.39, 0.4, 0.4078; 5, -0.1585, -0.0589, 0.1693, 0.3413, 0.417, 0.4495, 0.4743, 0.4844, 0.4977, 0.5097; 6, -0.1723, -0.065, 0.1778, 0.3866, 0.4831, 0.5295, 0.5627, 0.5757, 0.5913, 0.6076; 7, -0.1799, -0.069, 0.1856, 0.4215, 0.5263, 0.6062, 0.644, 0.6622, 0.681, 0.6997; 8, -0.1797, -0.0683, 0.1929, 0.4503, 0.5916, 0.6701, 0.7194, 0.7387, 0.7664, 0.7886; 9, -0.1776, -0.0653, 0.1942, 0.4656, 0.6271, 0.7256, 0.7852, 0.8117, 0.8415, 0.873; 10, -0.1747, -0.0635, 0.1915, 0.4749, 0.6539, 0.7713, 0.8405, 0.871, 0.9135, 0.9472; 11, -0.1647, 0.0607, 0.1889, 0.4797, 0.672, 0.8039, 0.8873, 0.9228, 0.9723, 1.0177; 12, -0.1512, -0.0572, 0.1813, 0.4783, 0.6811, 0.8295, 0.923, 0.9656, 1.0245, 1.075; 13, -0.1323, -0.04745, 0.1783, 0.4754, 0.6866, 0.8471, 0.9491, 0.996, 1.0672, 1.127; 14, -0.1134, -0.0377, 0.1753, 0.4713, 0.6886, 0.8565, 0.9685, 1.0192, 1.0989, 1.1717; 15, -0.0869, -0.0202, 0.1711, 0.46505, 0.6906, 0.8656, 0.982, 1.0382, 1.1258, 1.2065; 16, -0.0604, -0.0027, 0.1669, 0.4588, 0.6921, 0.8742, 0.9944, 1.0522, 1.1488, 1.2358; 17, -0.0261, 0.02425, 0.17465, 0.4555, 0.6935, 0.8821, 1.0052, 1.0654, 1.1654, 1.2617; 18, 0.0082, 0.0512, 0.1824, 0.4522, 0.6945, 0.889, 1.0157, 1.0774, 1.1806, 1.279; 19, 0.04825, 0.08625, 0.20035, 0.45345, 0.7006, 0.8992, 1.0276, 1.0896, 1.1953, 1.2952; 20, 0.0883, 0.1213, 0.2183, 0.4547, 0.7069, 0.9114, 1.0403, 1.1031, 1.2094, 1.3121; 21, 0.1334, 0.1642, 0.2513, 0.46865, 0.7164, 0.9216, 1.0521, 1.1151, 1.222, 1.3257; 22, 0.1785, 0.2071, 0.2843, 0.4826, 0.7289, 0.9381, 1.0678, 1.1294, 1.2354, 1.3378; 23, 0.225833333333333, 0.252566666666667, 0.323733333333333, 0.507533333333333, 0.7421, 0.9529, 1.0831, 1.1476, 1.2537, 1.3558; 24, 0.273166666666667, 0.298033333333333, 0.363166666666667, 0.532466666666667, 0.7605, 0.9727, 1.1035, 1.1645, 1.2683, 1.3735; 25, 0.3205, 0.3435, 0.4026, 0.5574, 0.784, 0.9907, 1.1223, 1.1856, 1.289, 1.396; 26, 0.4274, 0.4458, 0.49308, 0.61692, 0.8047, 1.0147, 1.1458, 1.2071, 1.3087, 1.4187; 27, 0.5343, 0.5481, 0.58356, 0.67644, 0.8306, 1.0396, 1.1704, 1.2317, 1.3347, 1.4395; 30, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855, 0.855; 35, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98, 0.98; 40, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035, 1.035; 45, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05, 1.05; 50, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02, 1.02; 55, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955, 0.955; 60, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875, 0.875; 65, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76, 0.76; 70, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63, 0.63; 75, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5; 80, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365, 0.365; 85, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23; 90, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09; 95, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05, -0.05; 100, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185, -0.185; 105, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32, -0.32; 110, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45, -0.45; 115, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575, -0.575; 120, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67; 125, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76, -0.76; 130, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85; 135, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93, -0.93; 140, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98, -0.98; 145, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9, -0.9; 150, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77, -0.77; 155, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67, -0.67; 160, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635, -0.635; 165, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68, -0.68; 170, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85, -0.85; 175, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66, -0.66; 180, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0], final Cd = [0, 10000, 20000, 40000, 80000, 160000, 360000, 700000, 1000000, 2000000, 5000000; 0, 0.0455, 0.0341, 0.0258, 0.0197, 0.0155, 0.0121, 0.0104, 0.0097, 0.009, 0.0084; 1, 0.0457, 0.0342, 0.0259, 0.0198, 0.0156, 0.0122, 0.0104, 0.0098, 0.009, 0.0084; 2, 0.0463, 0.0346, 0.0263, 0.0201, 0.0158, 0.0125, 0.0105, 0.0098, 0.0091, 0.0085; 3, 0.0474, 0.0354, 0.0269, 0.0207, 0.0163, 0.0129, 0.0109, 0.0101, 0.0093, 0.0087; 4, 0.0488, 0.0365, 0.0278, 0.0214, 0.0169, 0.0135, 0.0113, 0.0105, 0.0096, 0.0089; 5, 0.0508, 0.0379, 0.029, 0.0224, 0.0177, 0.0141, 0.0119, 0.011, 0.01, 0.0092; 6, 0.0532, 0.0397, 0.0304, 0.0236, 0.0187, 0.0149, 0.0126, 0.0116, 0.0106, 0.0097; 7, 0.0562, 0.0419, 0.0322, 0.025, 0.0201, 0.0159, 0.0134, 0.0124, 0.0112, 0.0103; 8, 0.0597, 0.0445, 0.0343, 0.0268, 0.0213, 0.017, 0.0144, 0.0133, 0.012, 0.011; 9, 0.0638, 0.0476, 0.0367, 0.0288, 0.023, 0.0185, 0.0156, 0.0144, 0.0129, 0.0117; 10, 0.0686, 0.0511, 0.0396, 0.0311, 0.025, 0.02, 0.017, 0.0157, 0.014, 0.0126; 11, 0.082, 0.081, 0.0428, 0.0338, 0.0272, 0.0219, 0.0185, 0.0171, 0.0151, 0.0137; 12, 0.123, 0.123, 0.085, 0.0368, 0.0296, 0.0239, 0.0202, 0.0187, 0.0165, 0.0148; 13, 0.1405, 0.1405, 0.1215, 0.0401, 0.0324, 0.0261, 0.0222, 0.0205, 0.018, 0.0161; 14, 0.158, 0.158, 0.158, 0.101, 0.0355, 0.0286, 0.0244, 0.0225, 0.0197, 0.0175; 15, 0.177, 0.177, 0.177, 0.1485, 0.0389, 0.0314, 0.0267, 0.0246, 0.0215, 0.019; 16, 0.196, 0.196, 0.196, 0.196, 0.0426, 0.0343, 0.0292, 0.0269, 0.0235, 0.0207; 17, 0.217, 0.217, 0.217, 0.217, 0.0466, 0.0375, 0.0319, 0.0294, 0.0257, 0.0225; 18, 0.238, 0.238, 0.238, 0.238, 0.051, 0.0411, 0.0349, 0.0322, 0.028, 0.0245; 19, 0.26, 0.26, 0.26, 0.26, 0.0558, 0.0448, 0.0381, 0.0351, 0.0305, 0.0267; 20, 0.282, 0.282, 0.282, 0.282, 0.061, 0.0489, 0.0415, 0.0382, 0.0332, 0.029; 21, 0.3055, 0.3055, 0.3055, 0.3055, 0.0668, 0.0534, 0.0453, 0.0417, 0.0362, 0.0316; 22, 0.329, 0.329, 0.329, 0.329, 0.073, 0.0582, 0.0493, 0.0454, 0.0394, 0.0344; 23, 0.354333333333333, 0.354333333333333, 0.354333333333333, 0.354333333333333, 0.0796, 0.0634, 0.0536, 0.0493, 0.0428, 0.0374; 24, 0.379666666666667, 0.379666666666667, 0.379666666666667, 0.379666666666667, 0.087, 0.069, 0.0583, 0.0535, 0.0465, 0.0404; 25, 0.405, 0.405, 0.405, 0.405, 0.0947, 0.075, 0.0632, 0.0581, 0.0504, 0.0436; 26, 0.438, 0.438, 0.438, 0.438, 0.1029, 0.0814, 0.0685, 0.0629, 0.0545, 0.047; 27, 0.471, 0.471, 0.471, 0.471, 0.1117, 0.0881, 0.0741, 0.068, 0.0589, 0.0509; 30, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57, 0.57; 35, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745, 0.745; 40, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92, 0.92; 45, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075, 1.075; 50, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215, 1.215; 55, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345, 1.345; 60, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47, 1.47; 65, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575, 1.575; 70, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665, 1.665; 75, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735, 1.735; 80, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78; 85, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8; 90, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8, 1.8; 95, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78, 1.78; 100, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75, 1.75; 105, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7, 1.7; 110, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635, 1.635; 115, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555, 1.555; 120, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465, 1.465; 125, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35, 1.35; 130, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225, 1.225; 135, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085, 1.085; 140, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925, 0.925; 145, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755, 0.755; 150, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575, 0.575; 155, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42, 0.42; 160, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32, 0.32; 165, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23, 0.23; 170, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14, 0.14; 175, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055, 0.055; 180, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025], final Cm = [0, 360000, 680000; 0, 0, 0; 2.5595, 0.00113, 0.0047; 6.4855, 0.00717, 0.01394; 10.7475, 0.02598, 0.03195; 14.759, 0.04149, 0.04591; 18.59, -0.0598, -0.00632; 22.6775, -0.05802, -0.05259; 26.5765, -0.08229, -0.07067; 30.6995, -0.08909, -0.12875; 34.6025, -0.08894, -0.14512; 38.475, -0.20015, -0.17227; 40.5695, -0.10216, -0.16548; 42.57, -0.05946, -0.2197; 45.3935, -0.22518, -0.16275; 50.391, -0.34478, -0.2671; 55.5235, -0.35135, -0.04582; 60.482, -0.39787, -0.26938; 65.46, -0.45753, -0.14878; 70.4825, -0.15704, -0.40508; 75.4645, -0.48262, -0.30546; 80.4515, -0.262, -0.2084; 85.4085, -0.49265, -0.38121; 90.391, -0.52767, -0.42177; 95.5495, -0.28151, -0.4183; 100.486, -0.46037, -0.45413; 105.519, -0.27295, -0.45453; 110.5665, -0.49075, -0.19289; 115.504, -0.54078, -0.39272; 120.4775, -0.55632, -0.53945; 125.4365, -0.471, -0.49122; 130.593, -0.4037, -0.4559; 135.5915, -0.44432, -0.51675; 140.5805, -0.40062, -0.47865; 145.4795, -0.4974, -0.39231; 150.586, -0.35717, -0.38745; 155.573, -0.32732, -0.33435; 160.623, -0.28579, -0.2935; 165.721, -0.279, -0.35144; 170.745, -0.41985, -0.42721; 175.8775, -0.28506, -0.30242; 180, 0, 0]);
        annotation(
          defaultComponentName = "NACA0025_Data",
          defaultComponentPrefixes = "parameter",
          Icon(graphics = {Text(origin = {2, -200}, textColor = {0, 0, 255}, extent = {{-150, 60}, {150, 100}}, textString = "%wingName")}),
          Documentation(info = "<html><head></head><body><div>Cl, Cd &amp; Cm coefficients on 360º attack angle at various Re numbers.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>10.000 &lt; Re &lt; 10.000.000</div><div><br></div><div><u>References</u>:</div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[SAND8O-2114]</td><td>Robert E. Sheldahl, Paul C. Klimas, \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\", Sandia National Laboratories, SAND8O-2144, March 1981,&nbsp;<a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td></tr></tbody></table></div><p><u>Know issues</u>:</p><p><b>IMPORTANT!!: &nbsp;</b></p><p><b>Cm values does not correspond to this profile due to lack of data!!!&nbsp;</b></p><p><b>Cm values correspond to NACA0015 !!!!</b></p><div><u>Further development</u>:</div><div><br></div></body></html>", revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[MErano]&nbsp;</span><span style=\"font-size: 12px;\">(12/01/2024): Initial release</span></body></html>"));
      end NACA0025;
    end WingProfile;
  end Records;

  package Functions "Functions used in the library"
    extends Modelica.Icons.FunctionsPackage;

    package DataFunctions "Functions used in the library"
      extends Modelica.Icons.FunctionsPackage;

      function SimpleAddRainflowMatrix
        extends Modelica.Icons.Function;
        input Real ini "Start of the new cicle";
        input Real fin "End of the new cicle";
        input Real Matrix[:, :];
        output Real Matrix_Out[:, :];
        output Boolean OutOfMatrix;
      protected
        Real Range;
        Real Level;
        Integer RangePos;
        Integer LevelPos;
      algorithm
        OutOfMatrix := false;
        Range := abs(fin - ini);
        Level := (ini + fin)/2;
// Copy the matrix
        Matrix_Out := Matrix;
// Determine the position in the matrix - Range
        if (Range < Matrix_Out[3, 1]) or (Range >= Matrix_Out[size(Matrix_Out, 1), 2]) then
          RangePos := 0;
          OutOfMatrix := true;
        else
          for i in 3:size(Matrix_Out, 1) loop
            if (Range >= Matrix_Out[i, 1]) and (Range < Matrix_Out[i, 2]) then
              RangePos := i;
              break;
            end if;
          end for;
        end if;
// Determine the position in the matrix - Level
        if (Level < Matrix_Out[1, 3]) or (Level >= Matrix_Out[2, size(Matrix_Out, 2)]) then
          LevelPos := 0;
          OutOfMatrix := true;
        else
          for i in 3:size(Matrix_Out, 2) loop
            if (Level >= Matrix_Out[1, i]) and (Level < Matrix_Out[2, i]) then
              LevelPos := i;
              break;
            end if;
          end for;
        end if;
// Add Value to matrix
        if RangePos > 0 and LevelPos > 0 then
          Matrix_Out[RangePos, LevelPos] := Matrix_Out[RangePos, LevelPos] + 0.5;
        end if;
        annotation(
          Documentation(revisions = "<html><head></head><body><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(09/12/2023): Initial release</span></body></html>"));
      end SimpleAddRainflowMatrix;

      function AddRainflowMatrix
        extends Modelica.Icons.Function;
        input Real ini "Start of the new cicle";
        input Real fin "End of the new cicle";
        input Real Matrix[:, :];
        input Real min_max_Range[2];
        input Real min_max_Level[2];
        input Boolean min_max_flag;
        output Real Matrix_Out[:, :];
        output Real min_max_Range_Out[2];
        output Real min_max_Level_Out[2];
        output Boolean min_max_flag_Out;
        output Boolean OutOfMatrix;
      protected
        Real Range;
        Real Level;
      algorithm
        OutOfMatrix := false;
        Range := abs(fin - ini);
        Level := (ini + fin)/2;
        if min_max_flag then
//si no hay datos previos
          min_max_Range_Out[1] := Range;
          min_max_Range_Out[2] := Range;
          min_max_Level_Out[1] := Level;
          min_max_Level_Out[2] := Level;
          min_max_flag_Out := false;
        else
          min_max_Range_Out[1] := min(min_max_Range[1], Range);
          min_max_Range_Out[2] := max(min_max_Range[2], Range);
          min_max_Level_Out[1] := min(min_max_Level[1], Level);
          min_max_Level_Out[2] := max(min_max_Level[2], Level);
        end if;
// Copy the matrix
        (Matrix_Out, OutOfMatrix) := ShipSIM.Functions.DataFunctions.SimpleAddRainflowMatrix(ini, fin, Matrix);
        annotation(
          Documentation(revisions = "<html><head></head><body><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(09/12/2023): Initial release</span></body></html>"));
      end AddRainflowMatrix;

      function AddRainflowData
        extends Modelica.Icons.Function;
        input Real ini "Start of the new cicle";
        input Real fin "End of the new cicle";
        input Real Sol[4, :];
        input Integer N_Sol;
        output Real Sol_Out[4, :];
        output Integer N_Sol_Out;
      algorithm
        Sol_Out := Sol;
        Sol_Out[1, N_Sol] := ini;
        Sol_Out[2, N_Sol] := fin;
        Sol_Out[3, N_Sol] := abs(fin - ini);
        Sol_Out[4, N_Sol] := (ini + fin)/2;
        N_Sol_Out := N_Sol + 1;
        annotation(
          Documentation(revisions = "<html><head></head><body><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(09/12/2023): Initial release</span></body></html>"));
      end AddRainflowData;
    end DataFunctions;

    package PropellerFunctions "Functions used in the library"
      extends Modelica.Icons.FunctionsPackage;

      function WageningenB_Kt_Kq "Wageningen B series Kt & Kq"
        extends Modelica.Icons.Function;
        input Real J "Advance ratio";
        input Real P_D "Pitch-diameter ratio";
        input Real Ae_Ao "Blade area ratio";
        input Real Z "Number of blades";
        output Real Kt "Kt coefficient";
        output Real Kq "Kq coefficient";
      protected
        Real T[39, 5];
        //Matrix Kt
        Real Q[47, 5];
        //Matrix Kq
      algorithm
//Load Kt matrix
        T[1, 1] := 0.00880496;
        T[2, 1] := -0.204554;
        T[3, 1] := 0.166351;
        T[4, 1] := 0.158114;
        T[5, 1] := -0.147581;
        T[6, 1] := -0.481497;
        T[7, 1] := 0.415437;
        T[8, 1] := 0.0144043;
        T[9, 1] := -0.0530054;
        T[10, 1] := 0.0143481;
        T[11, 1] := 0.0606826;
        T[12, 1] := -0.0125894;
        T[13, 1] := 0.0109689;
        T[14, 1] := -0.133698;
        T[15, 1] := 0.00638407;
        T[16, 1] := -0.00132718;
        T[17, 1] := 0.168496;
        T[18, 1] := -0.0507214;
        T[19, 1] := 0.0854559;
        T[20, 1] := -0.0504475;
        T[21, 1] := 0.010465;
        T[22, 1] := -0.00648272;
        T[23, 1] := -0.00841728;
        T[24, 1] := 0.0168424;
        T[25, 1] := -0.00102296;
        T[26, 1] := -0.0317791;
        T[27, 1] := 0.018604;
        T[28, 1] := -0.00410798;
        T[29, 1] := -0.000606848;
        T[30, 1] := -0.0049819;
        T[31, 1] := 0.0025983;
        T[32, 1] := -0.000560528;
        T[33, 1] := -0.00163652;
        T[34, 1] := -0.000328787;
        T[35, 1] := 0.000116502;
        T[36, 1] := 0.000690904;
        T[37, 1] := 0.00421749;
        T[38, 1] := 0.0000565229;
        T[39, 1] := -0.00146564;
        T[1, 2] := 0;
        T[2, 2] := 1;
        T[3, 2] := 0;
        T[4, 2] := 0;
        T[5, 2] := 2;
        T[6, 2] := 1;
        T[7, 2] := 0;
        T[8, 2] := 0;
        T[9, 2] := 2;
        T[10, 2] := 0;
        T[11, 2] := 1;
        T[12, 2] := 0;
        T[13, 2] := 1;
        T[14, 2] := 0;
        T[15, 2] := 0;
        T[16, 2] := 2;
        T[17, 2] := 3;
        T[18, 2] := 0;
        T[19, 2] := 2;
        T[20, 2] := 3;
        T[21, 2] := 1;
        T[22, 2] := 2;
        T[23, 2] := 0;
        T[24, 2] := 1;
        T[25, 2] := 3;
        T[26, 2] := 0;
        T[27, 2] := 1;
        T[28, 2] := 0;
        T[29, 2] := 0;
        T[30, 2] := 1;
        T[31, 2] := 2;
        T[32, 2] := 3;
        T[33, 2] := 1;
        T[34, 2] := 1;
        T[35, 2] := 2;
        T[36, 2] := 0;
        T[37, 2] := 0;
        T[38, 2] := 3;
        T[39, 2] := 0;
        T[1, 3] := 0;
        T[2, 3] := 0;
        T[3, 3] := 1;
        T[4, 3] := 2;
        T[5, 3] := 0;
        T[6, 3] := 1;
        T[7, 3] := 2;
        T[8, 3] := 0;
        T[9, 3] := 0;
        T[10, 3] := 1;
        T[11, 3] := 1;
        T[12, 3] := 0;
        T[13, 3] := 0;
        T[14, 3] := 3;
        T[15, 3] := 6;
        T[16, 3] := 6;
        T[17, 3] := 0;
        T[18, 3] := 0;
        T[19, 3] := 0;
        T[20, 3] := 0;
        T[21, 3] := 6;
        T[22, 3] := 6;
        T[23, 3] := 3;
        T[24, 3] := 3;
        T[25, 3] := 3;
        T[26, 3] := 3;
        T[27, 3] := 0;
        T[28, 3] := 2;
        T[29, 3] := 0;
        T[30, 3] := 0;
        T[31, 3] := 0;
        T[32, 3] := 0;
        T[33, 3] := 2;
        T[34, 3] := 6;
        T[35, 3] := 6;
        T[36, 3] := 0;
        T[37, 3] := 3;
        T[38, 3] := 6;
        T[39, 3] := 3;
        T[1, 4] := 0;
        T[2, 4] := 0;
        T[3, 4] := 0;
        T[4, 4] := 0;
        T[5, 4] := 1;
        T[6, 4] := 1;
        T[7, 4] := 1;
        T[8, 4] := 0;
        T[9, 4] := 0;
        T[10, 4] := 0;
        T[11, 4] := 0;
        T[12, 4] := 1;
        T[13, 4] := 1;
        T[14, 4] := 0;
        T[15, 4] := 0;
        T[16, 4] := 0;
        T[17, 4] := 1;
        T[18, 4] := 2;
        T[19, 4] := 2;
        T[20, 4] := 2;
        T[21, 4] := 2;
        T[22, 4] := 2;
        T[23, 4] := 0;
        T[24, 4] := 0;
        T[25, 4] := 0;
        T[26, 4] := 1;
        T[27, 4] := 2;
        T[28, 4] := 2;
        T[29, 4] := 0;
        T[30, 4] := 0;
        T[31, 4] := 0;
        T[32, 4] := 0;
        T[33, 4] := 0;
        T[34, 4] := 0;
        T[35, 4] := 0;
        T[36, 4] := 1;
        T[37, 4] := 1;
        T[38, 4] := 1;
        T[39, 4] := 2;
        T[1, 5] := 0;
        T[2, 5] := 0;
        T[3, 5] := 0;
        T[4, 5] := 0;
        T[5, 5] := 0;
        T[6, 5] := 0;
        T[7, 5] := 0;
        T[8, 5] := 1;
        T[9, 5] := 1;
        T[10, 5] := 1;
        T[11, 5] := 1;
        T[12, 5] := 1;
        T[13, 5] := 1;
        T[14, 5] := 0;
        T[15, 5] := 0;
        T[16, 5] := 0;
        T[17, 5] := 0;
        T[18, 5] := 0;
        T[19, 5] := 0;
        T[20, 5] := 0;
        T[21, 5] := 0;
        T[22, 5] := 0;
        T[23, 5] := 1;
        T[24, 5] := 1;
        T[25, 5] := 1;
        T[26, 5] := 1;
        T[27, 5] := 1;
        T[28, 5] := 1;
        T[29, 5] := 2;
        T[30, 5] := 2;
        T[31, 5] := 2;
        T[32, 5] := 2;
        T[33, 5] := 2;
        T[34, 5] := 2;
        T[35, 5] := 2;
        T[36, 5] := 2;
        T[37, 5] := 2;
        T[38, 5] := 2;
        T[39, 5] := 2;
//Load Kq matrix
        Q[1, 1] := 0.00379368;
        Q[2, 1] := 0.00886523;
        Q[3, 1] := -0.032241;
        Q[4, 1] := 0.00344778;
        Q[5, 1] := -0.0408811;
        Q[6, 1] := -0.108009;
        Q[7, 1] := -0.0885381;
        Q[8, 1] := 0.188561;
        Q[9, 1] := -0.00370871;
        Q[10, 1] := 0.00513696;
        Q[11, 1] := 0.0209449;
        Q[12, 1] := 0.00474319;
        Q[13, 1] := -0.00723408;
        Q[14, 1] := 0.00438388;
        Q[15, 1] := -0.0269403;
        Q[16, 1] := 0.0558082;
        Q[17, 1] := 0.0161886;
        Q[18, 1] := 0.00318086;
        Q[19, 1] := 0.015896;
        Q[20, 1] := 0.0471729;
        Q[21, 1] := 0.0196283;
        Q[22, 1] := -0.0502782;
        Q[23, 1] := -0.030055;
        Q[24, 1] := 0.0417122;
        Q[25, 1] := -0.0397722;
        Q[26, 1] := -0.00350024;
        Q[27, 1] := -0.0106854;
        Q[28, 1] := 0.00110903;
        Q[29, 1] := -0.000313912;
        Q[30, 1] := 0.0035985;
        Q[31, 1] := -0.00142121;
        Q[32, 1] := -0.00383637;
        Q[33, 1] := 0.0126803;
        Q[34, 1] := -0.00318278;
        Q[35, 1] := 0.00334268;
        Q[36, 1] := -0.00183491;
        Q[37, 1] := 0.000112451;
        Q[38, 1] := -0.0000297228;
        Q[39, 1] := 0.000269551;
        Q[40, 1] := 0.00083265;
        Q[41, 1] := 0.00155334;
        Q[42, 1] := 0.000302683;
        Q[43, 1] := -0.0001843;
        Q[44, 1] := -0.000425399;
        Q[45, 1] := 0.0000869243;
        Q[46, 1] := -0.0004659;
        Q[47, 1] := 0.0000554194;
        Q[1, 2] := 0;
        Q[2, 2] := 2;
        Q[3, 2] := 1;
        Q[4, 2] := 0;
        Q[5, 2] := 0;
        Q[6, 2] := 1;
        Q[7, 2] := 2;
        Q[8, 2] := 0;
        Q[9, 2] := 1;
        Q[10, 2] := 0;
        Q[11, 2] := 1;
        Q[12, 2] := 2;
        Q[13, 2] := 2;
        Q[14, 2] := 1;
        Q[15, 2] := 0;
        Q[16, 2] := 3;
        Q[17, 2] := 0;
        Q[18, 2] := 1;
        Q[19, 2] := 0;
        Q[20, 2] := 1;
        Q[21, 2] := 3;
        Q[22, 2] := 0;
        Q[23, 2] := 3;
        Q[24, 2] := 2;
        Q[25, 2] := 0;
        Q[26, 2] := 0;
        Q[27, 2] := 3;
        Q[28, 2] := 3;
        Q[29, 2] := 0;
        Q[30, 2] := 3;
        Q[31, 2] := 0;
        Q[32, 2] := 1;
        Q[33, 2] := 0;
        Q[34, 2] := 2;
        Q[35, 2] := 0;
        Q[36, 2] := 1;
        Q[37, 2] := 3;
        Q[38, 2] := 3;
        Q[39, 2] := 1;
        Q[40, 2] := 2;
        Q[41, 2] := 0;
        Q[42, 2] := 0;
        Q[43, 2] := 0;
        Q[44, 2] := 0;
        Q[45, 2] := 3;
        Q[46, 2] := 0;
        Q[47, 2] := 1;
        Q[1, 3] := 0;
        Q[2, 3] := 0;
        Q[3, 3] := 1;
        Q[4, 3] := 2;
        Q[5, 3] := 1;
        Q[6, 3] := 1;
        Q[7, 3] := 1;
        Q[8, 3] := 2;
        Q[9, 3] := 0;
        Q[10, 3] := 1;
        Q[11, 3] := 1;
        Q[12, 3] := 1;
        Q[13, 3] := 0;
        Q[14, 3] := 1;
        Q[15, 3] := 2;
        Q[16, 3] := 0;
        Q[17, 3] := 3;
        Q[18, 3] := 3;
        Q[19, 3] := 0;
        Q[20, 3] := 0;
        Q[21, 3] := 0;
        Q[22, 3] := 1;
        Q[23, 3] := 1;
        Q[24, 3] := 2;
        Q[25, 3] := 3;
        Q[26, 3] := 6;
        Q[27, 3] := 0;
        Q[28, 3] := 3;
        Q[29, 3] := 6;
        Q[30, 3] := 0;
        Q[31, 3] := 6;
        Q[32, 3] := 0;
        Q[33, 3] := 2;
        Q[34, 3] := 3;
        Q[35, 3] := 6;
        Q[36, 3] := 1;
        Q[37, 3] := 2;
        Q[38, 3] := 6;
        Q[39, 3] := 0;
        Q[40, 3] := 0;
        Q[41, 3] := 2;
        Q[42, 3] := 6;
        Q[43, 3] := 0;
        Q[44, 3] := 3;
        Q[45, 3] := 3;
        Q[46, 3] := 6;
        Q[47, 3] := 6;
        Q[1, 4] := 0;
        Q[2, 4] := 0;
        Q[3, 4] := 0;
        Q[4, 4] := 0;
        Q[5, 4] := 1;
        Q[6, 4] := 1;
        Q[7, 4] := 1;
        Q[8, 4] := 1;
        Q[9, 4] := 0;
        Q[10, 4] := 0;
        Q[11, 4] := 0;
        Q[12, 4] := 0;
        Q[13, 4] := 1;
        Q[14, 4] := 1;
        Q[15, 4] := 1;
        Q[16, 4] := 1;
        Q[17, 4] := 1;
        Q[18, 4] := 1;
        Q[19, 4] := 2;
        Q[20, 4] := 2;
        Q[21, 4] := 2;
        Q[22, 4] := 2;
        Q[23, 4] := 2;
        Q[24, 4] := 2;
        Q[25, 4] := 2;
        Q[26, 4] := 2;
        Q[27, 4] := 0;
        Q[28, 4] := 0;
        Q[29, 4] := 0;
        Q[30, 4] := 1;
        Q[31, 4] := 1;
        Q[32, 4] := 2;
        Q[33, 4] := 2;
        Q[34, 4] := 2;
        Q[35, 4] := 2;
        Q[36, 4] := 0;
        Q[37, 4] := 0;
        Q[38, 4] := 0;
        Q[39, 4] := 1;
        Q[40, 4] := 1;
        Q[41, 4] := 1;
        Q[42, 4] := 1;
        Q[43, 4] := 2;
        Q[44, 4] := 2;
        Q[45, 4] := 2;
        Q[46, 4] := 2;
        Q[47, 4] := 2;
        Q[1, 5] := 0;
        Q[2, 5] := 0;
        Q[3, 5] := 0;
        Q[4, 5] := 0;
        Q[5, 5] := 0;
        Q[6, 5] := 0;
        Q[7, 5] := 0;
        Q[8, 5] := 0;
        Q[9, 5] := 1;
        Q[10, 5] := 1;
        Q[11, 5] := 1;
        Q[12, 5] := 1;
        Q[13, 5] := 1;
        Q[14, 5] := 1;
        Q[15, 5] := 1;
        Q[16, 5] := 0;
        Q[17, 5] := 0;
        Q[18, 5] := 0;
        Q[19, 5] := 0;
        Q[20, 5] := 0;
        Q[21, 5] := 0;
        Q[22, 5] := 0;
        Q[23, 5] := 0;
        Q[24, 5] := 0;
        Q[25, 5] := 0;
        Q[26, 5] := 0;
        Q[27, 5] := 1;
        Q[28, 5] := 1;
        Q[29, 5] := 1;
        Q[30, 5] := 1;
        Q[31, 5] := 1;
        Q[32, 5] := 1;
        Q[33, 5] := 1;
        Q[34, 5] := 1;
        Q[35, 5] := 1;
        Q[36, 5] := 2;
        Q[37, 5] := 2;
        Q[38, 5] := 2;
        Q[39, 5] := 2;
        Q[40, 5] := 2;
        Q[41, 5] := 2;
        Q[42, 5] := 2;
        Q[43, 5] := 2;
        Q[44, 5] := 2;
        Q[45, 5] := 2;
        Q[46, 5] := 2;
        Q[47, 5] := 2;
// Compute Kt & Kq
        Kt := 0;
        for i in 1:39 loop
          Kt := Kt + T[i, 1]*J^T[i, 2]*P_D^T[i, 3]*Ae_Ao^T[i, 4]*Z^T[i, 5];
        end for;
        Kq := 0;
        for i in 1:47 loop
          Kq := Kq + Q[i, 1]*J^Q[i, 2]*P_D^Q[i, 3]*Ae_Ao^Q[i, 4]*Z^Q[i, 5];
        end for;
        annotation(
          Documentation(info = "<html><head></head><body>Kt &amp; Kq values for wageningen B-series obtained from:<div><br></div><div>[Oosterveld1975]&nbsp;M.W.C. Oosterveld and P. Van Oossanen, \"Further computer-analyzed data of the wageningen B-screw series\", International Shipbuilding Progress, Vol. 22, No. 251, July 1975</div><div><br></div><div><u>Limitations:</u></div><div><u><br></u></div><div>2 &lt;= Z &lt;= 7 (number of blades)</div><div>0.30 &lt;= Ae/Ao &lt;= 1.05 (expaded area ratio)</div><div>0.5 &lt;= P/D &lt;= 1.40 (pitch-diameter ratio)</div><div>Rn &lt;= 2x10^6 (Reynolds number)</div><div><br></div><div><div><br></div><div><u>Fhurter development:</u></div><div>- Include corrections for Rn &gt; 2x10^6&nbsp;</div></div></body></html>", revisions = "<html><head></head><body>Rev. 0.0&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(11/08/2021): Initial release</body></html>"));
      end WageningenB_Kt_Kq;

      function WageningenB_4Q_Matrix "Wageningen B series 4Q matrix"
        extends Modelica.Icons.Function;
        input ShipSIM.Types.Propeller4Q PropModel "Wageningen B propeller model";
        output Real T_Q[31, 5] "Ct and Cq coefficient matrix";
      algorithm
        if PropModel == ShipSIM.Types.Propeller4Q.B4_100_1 then
          T_Q[1, :] := {0, 3.6313, 0, -5.4152, 0};
          T_Q[2, :] := {1, 21.42, -88.911, -33.975, 130.8};
          T_Q[3, :] := {2, 1.5928, -1.6965, 0.53548, 0.89413};
          T_Q[4, :] := {3, 1.8415, 14.273, -3.0096, -23.341};
          T_Q[5, :] := {4, -2.8971, -1.8655, 3.9144, 4.0615};
          T_Q[6, :] := {5, -5.6476, 2.6846, 6.1993, -3.6292};
          T_Q[7, :] := {6, 1.3012, 2.1062, -1.0195, -3.0396};
          T_Q[8, :] := {7, 3.2048, 1.128, -3.948, -0.21287};
          T_Q[9, :] := {8, -0.722, -1.6558, 2.2104, 1.8664};
          T_Q[10, :] := {9, -1.3587, 1.6606, 1.7921, -3.3024};
          T_Q[11, :] := {10, 0.30497, 1.2311, -0.89254, -2.5667};
          T_Q[12, :] := {11, 2.5154, 0.55586, -4.2271, -0.70419};
          T_Q[13, :] := {12, -0.024965, -0.30974, -0.062203, 1.2292};
          T_Q[14, :] := {13, -0.22675, 0.67583, -0.049032, -0.24159};
          T_Q[15, :] := {14, 0.71969, 0.31051, -0.63836, -0.00044045};
          T_Q[16, :] := {15, 1.2806, -0.70452, -1.0459, 1.0799};
          T_Q[17, :] := {16, -0.63334, -0.24519, 1.2421, -0.2796};
          T_Q[18, :] := {17, -0.18471, 0.59265, -0.34991, -0.93174};
          T_Q[19, :] := {18, 0.75799, 0.2908, -1.3759, -0.059079};
          T_Q[20, :] := {19, 0.71537, -0.73888, -0.66658, 1.5553};
          T_Q[21, :] := {20, -0.48378, -0.24769, 1.1478, 0.2985};
          T_Q[22, :] := {21, -0.14651, 0.23705, 0.45079, -0.60358};
          T_Q[23, :] := {22, 0.45192, 0.078719, -0.84318, -0.43329};
          T_Q[24, :] := {23, 0.10214, -0.59234, -0.17289, 0.7583};
          T_Q[25, :] := {24, -0.43181, 0.016187, 0.38746, -0.19583};
          T_Q[26, :] := {25, 0.0056714, 0.32714, -0.36456, -0.27982};
          T_Q[27, :] := {26, 0.42155, -0.034213, -0.65377, 0.5796};
          T_Q[28, :] := {27, -0.14898, -0.4871, 0.67956, 0.70315};
          T_Q[29, :] := {28, -0.39834, 0.051105, 0.62507, -0.39551};
          T_Q[30, :] := {29, -0.013107, 3.1461, -0.31981, -0.68067};
          T_Q[31, :] := {30, 0.26745, -0.062656, -0.77599, 0.4043};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B4_85_1 then
          T_Q[1, :] := {0, 2.6102, 0, -3.7707, 0};
          T_Q[2, :] := {1, 19.78, -83.385, -31.22, 123.61};
          T_Q[3, :] := {2, 2.5473, -1.3842, -1.192, 0.26523};
          T_Q[4, :] := {3, 1.9337, 13.214, -3.7257, -21.48};
          T_Q[5, :] := {4, -3.0298, -1.4691, 4.2776, 3.6257};
          T_Q[6, :] := {5, -5.0797, 3.3852, 6.2912, -5.1065};
          T_Q[7, :] := {6, 0.9605, 1.5936, -1.3615, -2.5414};
          T_Q[8, :] := {7, 3.2035, -0.025044, -4.6351, 1.1668};
          T_Q[9, :] := {8, -0.48522, -1.1115, 2.0431, 1.5437};
          T_Q[10, :] := {9, -1.5927, 1.9801, 2.7037, -3.6152};
          T_Q[11, :] := {10, 0.066631, 0.97636, -1.0469, -1.7656};
          T_Q[12, :] := {11, 2.2878, 0.41025, -4.173, -0.51881};
          T_Q[13, :] := {12, 0.00111679, -0.27847, 0.36137, 0.87759};
          T_Q[14, :] := {13, 0.073961, 0.74872, -0.28369, -0.52016};
          T_Q[15, :] := {14, 0.595, 0.095637, -0.78457, 0.17533};
          T_Q[16, :] := {15, 1.0609, -0.55969, -0.95078, 1.1217};
          T_Q[17, :] := {16, -0.63953, -0.068172, 1.3838, -0.56001};
          T_Q[18, :] := {17, 0.082122, 0.49803, -0.51436, -0.84591};
          T_Q[19, :] := {18, 0.78204, 0.14477, -1.4185, 0.30022};
          T_Q[20, :] := {19, 0.5709, -0.78111, -0.34278, 1.5616};
          T_Q[21, :] := {20, -0.36914, -0.19997, 1.0912, -0.018423};
          T_Q[22, :] := {21, -0.032885, 0.1814, 0.052872, -0.42394};
          T_Q[23, :] := {22, 0.33895, -0.034312, -0.64971, 0.12852};
          T_Q[24, :] := {23, -0.11647, -0.55144, 0.24277, 0.55345};
          T_Q[25, :] := {24, -0.25801, 0.063289, 0.25687, -0.39165};
          T_Q[26, :] := {25, 0.062052, 0.19735, -0.41882, -0.030776};
          T_Q[27, :] := {26, 0.28105, -0.20256, -0.33611, 0.75088};
          T_Q[28, :] := {27, -0.33189, -0.37134, 0.78826, -0.30283};
          T_Q[29, :] := {28, -0.912, 0.16925, 0.39635, -0.6905};
          T_Q[30, :] := {29, 0.062163, 0.27936, -0.4934, -0.25673};
          T_Q[31, :] := {30, 0.15537, -0.15245, -0.26213, 0.62653};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B4_70_1 then
          T_Q[1, :] := {0, 2.6617, 0, -2.2945, 0};
          T_Q[2, :] := {1, 17.802, -74.797, -26.989, 110.38};
          T_Q[3, :] := {2, 1.3828, -1.3632, -1.8758, -0.52852};
          T_Q[4, :] := {3, 2.7871, 10.246, -6.3552, -16.544};
          T_Q[5, :] := {4, -1.624, -1.0865, 2.1668, 1.929};
          T_Q[6, :] := {5, -5.3084, 4.7346, 7.653, -8.448};
          T_Q[7, :] := {6, 0.1918, 1.1355, -0.56516, -0.90714};
          T_Q[8, :] := {7, 3.8318, -0.9318, -6.2654, 3.1042};
          T_Q[9, :] := {8, -0.22892, -0.72471, 1.9211, 0.68648};
          T_Q[10, :] := {9, -1.8656, 2.3747, 3.3456, -4.5196};
          T_Q[11, :] := {10, 0.349, 0.86208, -1.2956, -1.0928};
          T_Q[12, :] := {11, 2.2321, 0.0070224, -3.1294, -0.044966};
          T_Q[13, :] := {12, -0.35976, -0.36422, 1.2475, 0.72404};
          T_Q[14, :] := {13, 0.13606, 0.91758, -1.4351, -1.5284};
          T_Q[15, :] := {14, 0.47192, 0.089383, -0.83201, -0.23983};
          T_Q[16, :] := {15, 0.87235, -0.59364, 0.034868, 1.6074};
          T_Q[17, :] := {16, -0.35748, -0.070954, 0.89981, -0.66184};
          T_Q[18, :] := {17, 0.35955, 0.48825, -1.4247, -1.2084};
          T_Q[19, :] := {18, 0.52896, -0.090587, -1.1064, 0.58384};
          T_Q[20, :] := {19, 0.21045, -0.81163, 0.27359, 1.3397};
          T_Q[21, :] := {20, -0.27057, -0.056659, 0.6759, -0.29095};
          T_Q[22, :] := {21, 0.10509, 0.12011, -0.57328, -0.089605};
          T_Q[23, :] := {22, 0.27733, -0.13042, -0.22609, 0.54988};
          T_Q[24, :] := {23, -0.11596, -0.48187, 0.70691, 0.14626};
          T_Q[25, :] := {24, -0.1745, 0.045412, -0.030228, -0.4838};
          T_Q[26, :] := {25, 0.040782, -0.019469, -0.46043, 0.38709};
          T_Q[27, :] := {26, 0.099247, -0.21858, 0.25629, 0.72114};
          T_Q[28, :] := {27, -0.3465, -0.16314, 0.76092, -0.13767};
          T_Q[29, :] := {28, -0.12357, 0.14865, 0.0026235, -0.45823};
          T_Q[30, :] := {29, 0.063929, 0.10185, -0.19316, 0.1052};
          T_Q[31, :] := {30, 0.061933, -0.16735, 0.31487, 0.27547};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B4_55_1 then
          T_Q[1, :] := {0, 3.4064, 0, -4.4164, 0};
          T_Q[2, :] := {1, 16.145, -63.411, -24.434, 88.771};
          T_Q[3, :] := {2, 0.17506, -1.1389, 3.3492, -2.6891};
          T_Q[4, :] := {3, 2.9221, 5.2075, -4.9793, -5.5156};
          T_Q[5, :] := {4, -0.56875, -0.82996, -1.3605, 3.0992};
          T_Q[6, :] := {5, -5.2907, 6.4256, 4.6743, -12.714};
          T_Q[7, :] := {6, 0.15641, 0.92855, 0.137913, -1.5158};
          T_Q[8, :] := {7, 3.9211, -0.59179, -1.9481, 2.8294};
          T_Q[9, :] := {8, -0.50689, -0.37997, 2.6848, 1.1595};
          T_Q[10, :] := {9, -1.4437, 0.18518, -1.0396, -2.8652};
          T_Q[11, :] := {10, 0.55005, 0.38178, -2.2505, -0.46642};
          T_Q[12, :] := {11, 1.1986, -0.066059, 0.29114, -1.1678};
          T_Q[13, :] := {12, -0.23543, -0.027401, 1.137, -0.91904};
          T_Q[14, :] := {13, 0.65241, 1.0085, -2.5187, 0.086949};
          T_Q[15, :] := {14, 0.28688, -0.13712, 0.23806, 1.4642};
          T_Q[16, :] := {15, 0.173, -0.69713, -0.0042229, 0.1278};
          T_Q[17, :] := {16, -0.21127, 0.27074, -0.67432, -1.3332};
          T_Q[18, :] := {17, 0.67966, 0.43689, -0.7663, 0.3962};
          T_Q[19, :] := {18, 0.26391, -0.32628, 0.60254, 0.75362};
          T_Q[20, :] := {19, -0.10945, -0.54754, -0.19228, -0.19235};
          T_Q[21, :] := {20, 0.02224, 0.14242, -0.63017, 0.39452};
          T_Q[22, :] := {21, 0.33699, -0.14012, -0.039738, 1.0624};
          T_Q[23, :] := {22, -0.13877, -0.23628, 0.66197, -0.65197};
          T_Q[24, :] := {23, -0.3114, -0.11184, -0.19484, -0.18034};
          T_Q[25, :] := {24, 0.10828, 0.17998, -0.29096, 0.61558};
          T_Q[26, :] := {25, 0.11705, -0.18777, 0.69327, 0.44397};
          T_Q[27, :] := {26, -0.048567, -0.10904, 0.015987, -0.27923};
          T_Q[28, :] := {27, -0.1921, 0.013036, -0.34259, 0.09716};
          T_Q[29, :] := {28, 0.13741, -0.036628, 0.3656, 0.19218};
          T_Q[30, :] := {29, -0.060125, -0.0993, 0.50379, -0.41757};
          T_Q[31, :] := {30, -0.13257, -0.015754, -0.43807, -0.30054};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B4_40_1 then
          T_Q[1, :] := {0, 2.6614, 0, -3.0164, 0};
          T_Q[2, :] := {1, 15.21, -45.208, -22.609, 62.798};
          T_Q[3, :] := {2, 0.58496, -0.25662, 2.8027, -3.557};
          T_Q[4, :] := {3, 0.124, -2.1958, -0.40627, 4.3225};
          T_Q[5, :] := {4, 0.58317, -0.68275, -1.3371, 0.7427};
          T_Q[6, :] := {5, -1.4497, 6.8057, 0.0080854, -11.474};
          T_Q[7, :] := {6, -0.23586, -0.013586, -0.30625, 0.56226};
          T_Q[8, :] := {7, 0.14112, 1.5949, 0.68395, -3.2668};
          T_Q[9, :] := {8, -0.25652, 0.2359, 0.08267, -0.034084};
          T_Q[10, :] := {9, 1.1617, -0.44863, -1.5681, 1.228};
          T_Q[11, :] := {10, -0.069024, -0.20488, 0.58928, 0.31488};
          T_Q[12, :] := {11, 0.48012, 0.72939, -1.3963, -1.0651};
          T_Q[13, :] := {12, 0.12225, 0.11758, -0.063161, 0.32814};
          T_Q[14, :] := {13, 0.018858, 0.63909, -0.099631, -0.91986};
          T_Q[15, :] := {14, 0.041708, 0.094342, 0.061397, -0.18077};
          T_Q[16, :] := {15, 0.53829, -0.2558, -0.7453, 0.69849};
          T_Q[17, :] := {16, 0.067385, -0.20823, 0.44171, 0.087367};
          T_Q[18, :] := {17, 0.48559, -0.12937, -0.8006, 0.062145};
          T_Q[19, :] := {18, 0.046868, -0.13876, 0.082415, 0.14682};
          T_Q[20, :] := {19, 0.038216, -0.067134, 0.079696, -0.22208};
          T_Q[21, :] := {20, -0.029226, 0.028668, -0.021586, -0.27584};
          T_Q[22, :] := {21, 0.060614, -0.18953, 0.016083, 0.36942};
          T_Q[23, :] := {22, 0.008474, -0.074945, 0.14863, -0.04301};
          T_Q[24, :] := {23, 0.094147, -0.1468, -0.21349, 0.32712};
          T_Q[25, :] := {24, 0.02939, -0.10319, -0.069116, 0.073986};
          T_Q[26, :] := {25, -0.058038, -0.082363, 0.096105, 0.090497};
          T_Q[27, :] := {26, -0.066301, 0.00096922, -0.1056, -0.18117};
          T_Q[28, :] := {27, -0.089282, -0.10354, 0.10245, 0.13436};
          T_Q[29, :] := {28, -0.059148, 0.04291, 0.05715, -0.077223};
          T_Q[30, :] := {29, -0.032278, -0.098394, 0.050088, 0.10368};
          T_Q[31, :] := {30, 0.042074, -0.03159, -0.084056, 0.098427};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B3_65_1 then
          T_Q[1, :] := {0, 1.6498, 0, -3.3605, 0};
          T_Q[2, :] := {1, 18.754, -73.236, -27.953, 107.91};
          T_Q[3, :] := {2, 1.4666, -1.08, 0.78796, -0.37911};
          T_Q[4, :] := {3, 2.7847, 8.4217, -6.9239, -12.147};
          T_Q[5, :] := {4, -1.345, -0.66913, 0.58625, 2.8089};
          T_Q[6, :] := {5, -7.3355, 7.4183, 10.047, -12.642};
          T_Q[7, :] := {6, 0.16449, -0.57837, 1.0484, 0.14085};
          T_Q[8, :] := {7, 6.1982, -2.8837, -8.1929, 5.1415};
          T_Q[9, :] := {8, -1.3221, 0.60458, 1.8096, 0.44144};
          T_Q[10, :] := {9, -2.3546, 3.1942, 3.1796, -4.8316};
          T_Q[11, :] := {10, 0.7319, -0.057098, -1.3911, -1.535};
          T_Q[12, :] := {11, 1.691, -0.69568, -1.3941, 0.83412};
          T_Q[13, :] := {12, -0.36303, 0.19927, 1.3403, 1.2032};
          T_Q[14, :] := {13, 1.3126, 1.5548, -3.191, -2.2482};
          T_Q[15, :] := {14, 0.44006, -0.10376, -1.1882, -0.51464};
          T_Q[16, :] := {15, -0.13953, -1.43, 0.93999, 2.1294};
          T_Q[17, :] := {16, -0.18083, 0.50044, 1.1745, -0.64138};
          T_Q[18, :] := {17, 1.1899, 0.53262, -2.2996, -0.61401};
          T_Q[19, :] := {18, -0.50567, -0.44117, -1.2528, 0.74075};
          T_Q[20, :] := {19, -0.448304, -0.86731, 0.64176, 0.83404};
          T_Q[21, :] := {20, 0.096625, 0.25883, 0.792, -0.67309};
          T_Q[22, :] := {21, 0.6014, -0.28861, -0.68939, 0.95343};
          T_Q[23, :] := {22, -0.14015, -0.52302, -0.33659, 0.8142};
          T_Q[24, :] := {23, -0.66617, -0.15084, 0.92414, -0.04129};
          T_Q[25, :] := {24, 0.29043, 0.3046, -0.21777, -0.93633};
          T_Q[26, :] := {25, 0.27327, -0.41341, -0.23964, 0.67242};
          T_Q[27, :] := {26, -0.33217, -0.44725, 0.36577, 1.1905};
          T_Q[28, :] := {27, -0.53551, 0.29332, 0.60258, -0.41223};
          T_Q[29, :] := {28, 0.20456, 0.09312, -0.37933, -0.68135};
          T_Q[30, :] := {29, 0.059079, -0.29783, 0.0084302, 0.35205};
          T_Q[31, :] := {30, -0.42272, 0.034593, 0.73971, 0.20847};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B5_75_1 then
          T_Q[1, :] := {0, 2.3789, 0, -3.6237, 0};
          T_Q[2, :] := {1, 18.34, -77.904, -27.937, 115.96};
          T_Q[3, :] := {2, 2.0488, -1.076, -0.66299, -2.3242};
          T_Q[4, :] := {3, 3.0441, 11.434, -5.4467, -18.178};
          T_Q[5, :] := {4, -1.8902, -1.3412, 2.9313, 3.1306};
          T_Q[6, :] := {5, -4.5797, 4.4769, 6.6296, -8.5578};
          T_Q[7, :] := {6, 0.073021, 1.3343, -1.1661, -1.9796};
          T_Q[8, :] := {7, 3.0675, -0.25793, -6.1682, 1.6154};
          T_Q[9, :] := {8, 0.030931, -0.79416, 0.81564, 1.9766};
          T_Q[10, :] := {9, -1.4792, 1.6931, 3.1021, -2.5492};
          T_Q[11, :] := {10, 0.32953, 0.95293, -0.95864, -1.4119};
          T_Q[12, :] := {11, 2.1375, 0.48815, -2.8222, -0.91978};
          T_Q[13, :] := {12, -0.17534, -0.4346, 1.0404, 1.0268};
          T_Q[14, :] := {13, 0.21329, 0.67918, -1.0788, -1.1279};
          T_Q[15, :] := {14, 0.56549, 0.053468, -1.1154, -0.13153};
          T_Q[16, :] := {15, 0.99086, -0.48632, -1.0726, 1.2651};
          T_Q[17, :] := {16, -0.39362, -0.14606, 1.2754, 0.055412};
          T_Q[18, :] := {17, 0.45302, 0.090688, -0.42667, -0.68496};
          T_Q[19, :] := {18, 0.53874, 0.070976, -0.70961, -0.23291};
          T_Q[20, :] := {19, 0.40051, -0.75991, -0.54691, 1.5048};
          T_Q[21, :] := {20, -0.3743, -0.15624, 0.55781, -0.0013578};
          T_Q[22, :] := {21, 0.03935, -0.26295, -0.068255, -0.068908};
          T_Q[23, :] := {22, 0.13076, -0.029191, -0.45442, 0.31262};
          T_Q[24, :] := {23, -0.12747, -0.55584, 0.38597, 0.67113};
          T_Q[25, :] := {24, -0.17155, 0.070082, 0.43641, -0.25323};
          T_Q[26, :] := {25, -0.15631, -0.056891, -0.10643, 0.043119};
          T_Q[27, :] := {26, 0.088063, -0.091075, -0.20786, 0.20504};
          T_Q[28, :] := {27, -0.33143, -0.20419, 0.54863, 0.38239};
          T_Q[29, :] := {28, -0.067347, 0.12815, 0.34089, -0.32364};
          T_Q[30, :] := {29, -0.12643, 0.067695, 0.035566, -0.32854};
          T_Q[31, :] := {30, 0.078595, -0.054265, -0.085156, 0.254};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B6_80_1 then
          T_Q[1, :] := {0, 2.3885, 0, -3.9554, 0};
          T_Q[2, :] := {1, 18.569, -80.26, -29.939, 118.21};
          T_Q[3, :] := {2, 2.349, -0.89144, 0.37349, -1.8342};
          T_Q[4, :] := {3, 2.6931, 12.31, -2.4912, -19.364};
          T_Q[5, :] := {4, -1.5836, -1.6402, 1.4604, 3.3206};
          T_Q[6, :] := {5, -3.7031, 4.5511, 5.5565, -7.9312};
          T_Q[7, :] := {6, -0.17271, 1.357, -0.36161, -2.7975};
          T_Q[8, :] := {7, 2.8126, 0.23926, -5.9253, 0.69709};
          T_Q[9, :] := {8, 0.2676, -0.70718, -0.28201, 2.2282};
          T_Q[10, :] := {9, -0.87374, 1.0863, 2.9389, -1.5005};
          T_Q[11, :] := {10, -0.16643, 0.73646, -0.13655, -1.3884};
          T_Q[12, :] := {11, 2.3165, 0.5447, -2.9405, -1.715};
          T_Q[13, :] := {12, -0.10879, -0.39224, 0.84505, 0.53582};
          T_Q[14, :] := {13, 0.10513, 0.17634, -0.7141, -0.98608};
          T_Q[15, :] := {14, 0.47152, 0.33659, -0.86231, -0.27418};
          T_Q[16, :] := {15, 0.934, -0.3504, -1.5616, 1.0052};
          T_Q[17, :] := {16, -0.19368, -0.10975, 0.85605, 0.64888};
          T_Q[18, :] := {17, 0.24676, -0.13452, -0.31555, -0.20859};
          T_Q[19, :] := {18, 0.45864, 0.11536, -0.41001, -0.67037};
          T_Q[20, :] := {19, 0.2371, -0.65161, -0.56112, 1.231};
          T_Q[21, :] := {20, -0.1466, -0.30074, 0.28685, 0.1856};
          T_Q[22, :] := {21, -0.17395, -0.1416, 0.17783, 0.056991};
          T_Q[23, :] := {22, 0.19594, -0.084092, -0.24137, 0.12699};
          T_Q[24, :] := {23, -0.14369, -0.35306, 0.17339, 0.73894};
          T_Q[25, :] := {24, -0.079146, -0.0625, 0.34547, -0.050377};
          T_Q[26, :] := {25, -0.16577, -0.016184, 0.19101, -0.035304};
          T_Q[27, :] := {26, -0.03862, -0.1217, -0.30316, 0.021677};
          T_Q[28, :] := {27, -0.20606, -0.083304, 0.30303, 0.27516};
          T_Q[29, :] := {28, -0.20522, -0.0009112, 0.41374, -0.065413};
          T_Q[30, :] := {29, -0.1326, 0.12761, 0.16729, -0.24137};
          T_Q[31, :] := {30, 0.0054342, 0.027347, -0.01632, 0.04653};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B7_85_1 then
          T_Q[1, :] := {0, 2.4389, 0, -5.7064, 0};
          T_Q[2, :] := {1, 18.694, -82.814, -31.175, 121.67};
          T_Q[3, :] := {2, 2.6744, -0.54262, 1.9723, -3.5015};
          T_Q[4, :] := {3, 2.2275, 12.694, -1.187, -19.599};
          T_Q[5, :] := {4, -1.1903, -1.3735, 1.3971, 3.3644};
          T_Q[6, :] := {5, -2.9845, 4.6985, 4.4535, -8.6978};
          T_Q[7, :] := {6, -0.27776, 1.1718, -0.45063, -2.9361};
          T_Q[8, :] := {7, 2.3045, 0.81697, -5.7248, -0.20754};
          T_Q[9, :] := {8, 0.883, -0.51393, -1.3039, 2.0728};
          T_Q[10, :] := {9, -1.1551, 0.72295, 2.2518, -0.65947};
          T_Q[11, :] := {10, 0.015601, 0.55451, 0.015788, -0.34937};
          T_Q[12, :] := {11, 1.9953, 0.83004, -2.2074, -1.6684};
          T_Q[13, :] := {12, -0.051119, -0.51602, 0.79638, 0.05794};
          T_Q[14, :] := {13, 0.24584, 0.41596, -0.54973, -0.82227};
          T_Q[15, :] := {14, 0.46208, 0.19881, -0.60304, -0.40748};
          T_Q[16, :] := {15, 0.99117, -0.13658, -1.9476, 0.53464};
          T_Q[17, :] := {16, -0.17561, -0.42832, 0.66914, 0.75114};
          T_Q[18, :] := {17, 0.31567, -0.17465, -0.61779, 0.1395};
          T_Q[19, :] := {18, 0.29311, 0.17519, -0.3178, -0.7042};
          T_Q[20, :] := {19, 0.43665, -0.60453, -0.40365, 1.0987};
          T_Q[21, :] := {20, -0.24989, -0.24513, 0.050233, 0.3074};
          T_Q[22, :] := {21, -0.014826, -0.23031, 0.043532, 0.15874};
          T_Q[23, :] := {22, 0.12522, 0.098137, 0.012015, 0.10332};
          T_Q[24, :] := {23, -0.099886, -0.39983, 0.2052, 0.74456};
          T_Q[25, :] := {24, -0.09605, -0.11309, 0.091405, -0.12885};
          T_Q[26, :] := {25, -0.19669, -0.083862, 0.29537, 0.072704};
          T_Q[27, :] := {26, 0.070053, 0.028767, -0.24191, -0.030231};
          T_Q[28, :] := {27, -0.25764, -0.28235, 0.25944, 0.18741};
          T_Q[29, :] := {28, -0.19363, 0.010305, 0.16245, -0.082735};
          T_Q[30, :] := {29, -0.18412, 0.15327, 0.41608, -0.090507};
          T_Q[31, :] := {30, 0.11147, -0.0084083, 0.092657, 0.013142};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B4_70_5 then
          T_Q[1, :] := {0, 5.0001, 0, -3.2792, 0};
          T_Q[2, :] := {1, 5.876, -80.271, -5.2552, 61.374};
          T_Q[3, :] := {2, -2.2733, -1.2337, 2.6413, -1.1267};
          T_Q[4, :] := {3, 2.1575, 11.762, -3.4908, -9.8851};
          T_Q[5, :] := {4, -0.56527, -1.1263, -0.19581, 1.1875};
          T_Q[6, :] := {5, -3.9577, 3.9944, 3.1287, -4.0676};
          T_Q[7, :] := {6, 0.45509, 0.82148, -0.56581, -0.21526};
          T_Q[8, :] := {7, 3.2426, -0.40882, -2.0201, 2.0145};
          T_Q[9, :] := {8, -0.4235, -0.57539, 0.44606, 0.45146};
          T_Q[10, :] := {9, -2.0298, 1.7398, 0.3988, -1.8924};
          T_Q[11, :] := {10, -0.0023261, 0.83612, 0.03552, -0.2137};
          T_Q[12, :] := {11, 1.6667, -0.079228, 0.37716, 0.26951};
          T_Q[13, :] := {12, 0.096252, -0.52069, -0.10241, -0.009078};
          T_Q[14, :] := {13, -0.3764, 0.58585, -0.84055, -0.58152};
          T_Q[15, :] := {14, -0.1371, 0.21697, 0.16432, 0.34793};
          T_Q[16, :] := {15, 0.62941, -0.034327, 0.31864, -0.097472};
          T_Q[17, :] := {16, 0.069047, -0.093112, -0.0053692, -0.35771};
          T_Q[18, :] := {17, 0.15705, 0.30087, -0.59511, 0.15756};
          T_Q[19, :] := {18, 0.13879, -0.068619, 0.12325, 0.14972};
          T_Q[20, :] := {19, 0.23373, -0.25555, -0.022804, -0.25339};
          T_Q[21, :] := {20, 0.053738, -0.092172, -0.14037, -0.037172};
          T_Q[22, :] := {21, 0.082336, 0.074118, -0.11026, 0.20516};
          T_Q[23, :] := {22, 0.045903, -0.038721, 0.15237, -0.070022};
          T_Q[24, :] := {23, 0.1006, -0.2707, -0.27863, -0.055053};
          T_Q[25, :] := {24, -0.010524, -0.12257, -0.070256, 0.10883};
          T_Q[26, :] := {25, -0.037495, -0.11908, 0.0255, 0.17391};
          T_Q[27, :] := {26, -0.12019, 0.034708, 0.052602, -0.081579};
          T_Q[28, :] := {27, 0.020932, -0.08422, -0.12466, 0.088518};
          T_Q[29, :] := {28, -0.0099185, -0.062135, 0.062962, 0.058771};
          T_Q[30, :] := {29, -0.05637, -0.099182, 0.015253, 0.071292};
          T_Q[31, :] := {30, -0.14427, 0.038918, 0.008455, -0.012361};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B4_70_6 then
          T_Q[1, :] := {0, 3.8804, 0, -3.0251, 0};
          T_Q[2, :] := {1, 8.3653, -79.381, -8.3989, 73.285};
          T_Q[3, :] := {2, -0.85859, -1.3907, 0.71692, -0.434};
          T_Q[4, :] := {3, 2.3607, 11.251, -4.079, -10.188};
          T_Q[5, :] := {4, -1.0596, -0.78851, -1.1812, 1.8683};
          T_Q[6, :] := {5, -4.1596, 4.2391, 3.7134, -5.4538};
          T_Q[7, :] := {6, 0.46247, 0.94902, -0.05967, -0.44193};
          T_Q[8, :] := {7, 3.333, -0.43077, -1.6205, 2.4562};
          T_Q[9, :] := {8, -0.37098, -0.90581, 0.66419, -0.19151};
          T_Q[10, :] := {9, -1.9768, 1.6585, 0.50947, -2.8162};
          T_Q[11, :] := {10, -0.11972, 0.86297, -0.44153, -0.49213};
          T_Q[12, :] := {11, 1.757, -0.079001, 0.014705, 0.26996};
          T_Q[13, :] := {12, 0.027679, -0.60216, 0.080409, -0.066335};
          T_Q[14, :] := {13, -0.43212, 0.80185, -1.2038, -0.80036};
          T_Q[15, :] := {14, 0.028939, 0.34344, -0.10362, 0.51807};
          T_Q[16, :] := {15, 0.78009, -0.16327, 0.37694, -0.21008};
          T_Q[17, :] := {16, -0.0080617, -0.003006, -0.040115, -0.76038};
          T_Q[18, :] := {17, 0.19424, 0.44053, -0.98726, 0.24171};
          T_Q[19, :] := {18, 0.12056, 0.054953, 0.082172, 0.34793};
          T_Q[20, :] := {19, 0.35168, -0.40025, -0.070744, -0.26115};
          T_Q[21, :] := {20, -0.067099, -0.176, -0.10326, -0.013431};
          T_Q[22, :] := {21, 0.12167, 0.13029, -0.11046, 0.44147};
          T_Q[23, :] := {22, 0.16065, -0.0014661, 0.22583, -0.07351};
          T_Q[24, :] := {23, 0.18555, -0.30406, -0.30042, -0.17194};
          T_Q[25, :] := {24, -0.052739, -0.17165, -0.28688, 0.10443};
          T_Q[26, :] := {25, -0.038986, -0.031444, 0.11911, 0.45408};
          T_Q[27, :] := {26, -0.085151, 0.022516, 0.19927, -0.089083};
          T_Q[28, :] := {27, 0.020961, -0.10705, -0.16814, -0.015384};
          T_Q[29, :] := {28, -0.051549, -0.095616, 0.023093, 0.17106};
          T_Q[30, :] := {29, -0.083052, -0.071008, 0.20092, 0.0065482};
          T_Q[31, :] := {30, -0.038942, 0.05025, -0.028048, -0.11218};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B4_70_8 then
          T_Q[1, :] := {0, 2.8757, 0, -2.5783, 0};
          T_Q[2, :] := {1, 13.007, -77.762, -15.727, 93.08};
          T_Q[3, :] := {2, 0.62869, -1.3032, -0.6896, -0.20482};
          T_Q[4, :] := {3, 2.8104, 10.58, -5.4402, -13.786};
          T_Q[5, :] := {4, -1.6832, -1.0413, 2.4674, 1.5588};
          T_Q[6, :] := {5, -4.4894, 4.5769, 5.0717, -6.8953};
          T_Q[7, :] := {6, 0.37703, 1.4296, -1.1964, -0.19773};
          T_Q[8, :] := {7, 3.1647, -0.39612, -3.1161, 3.1295};
          T_Q[9, :] := {8, -0.13492, -0.9917, 1.5838, -0.011366};
          T_Q[10, :] := {9, -1.9905, 2.0759, 1.4925, -4.0967};
          T_Q[11, :] := {10, 0.17576, 0.90153, -0.90898, -0.3281};
          T_Q[12, :] := {11, 1.975, -0.029877, -1.2135, 0.79539};
          T_Q[13, :] := {12, -0.11063, -0.56354, 0.50126, -0.26624};
          T_Q[14, :] := {13, -0.069828, 0.94773, -1.4143, -1.4536};
          T_Q[15, :] := {14, 0.25665, 0.23681, -0.18873, 0.68666};
          T_Q[16, :] := {15, 0.80681, -0.53204, 0.15422, 0.45499};
          T_Q[17, :] := {16, -0.18781, -0.071537, 0.17294, -0.84792};
          T_Q[18, :] := {17, 0.29821, 0.52768, -1.333, -0.15911};
          T_Q[19, :] := {18, 0.48643, 0.0174, -0.2262, 0.59733};
          T_Q[20, :] := {19, 0.33893, -0.68105, 0.14299, 0.25445};
          T_Q[21, :] := {20, -0.26851, -0.204, -0.045335, -0.21991};
          T_Q[22, :] := {21, 0.096098, 0.14086, -0.40051, 0.47535};
          T_Q[23, :] := {22, 0.2145, -0.057914, 0.20629, 0.15397};
          T_Q[24, :] := {23, 0.06644, -0.44898, -0.069705, -0.073692};
          T_Q[25, :] := {24, -0.1321, -0.11454, -0.18254, -0.022654};
          T_Q[26, :] := {25, 0.016378, -0.012005, -0.056307, 0.47256};
          T_Q[27, :] := {26, 0.012367, -0.11932, 0.24282, 0.13061};
          T_Q[28, :] := {27, -0.16113, -0.24427, 0.079606, -0.061311};
          T_Q[29, :] := {28, -0.10536, 0.049882, -0.069503, 0.0097692};
          T_Q[30, :] := {29, -0.041139, 0.063587, 0.080075, 0.13102};
          T_Q[31, :] := {30, -0.0089569, -0.073611, 0.042156, -0.019047};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B4_70_12 then
          T_Q[1, :] := {0, 2.4003, 0, -3.9384, 0};
          T_Q[2, :] := {1, 22.762, -71.042, -41.114, 125.78};
          T_Q[3, :] := {2, 1.7143, -1.2393, 0.56015, -0.30172};
          T_Q[4, :] := {3, 2.1316, 9.2564, -6.7469, -19.193};
          T_Q[5, :] := {4, -1.4846, -1.3138, 0.76472, 3.0528};
          T_Q[6, :] := {5, -5.912, 4.926, 10.259, -9.353};
          T_Q[7, :] := {6, 0.025876, 0.78601, 1.6558, -1.6738};
          T_Q[8, :] := {7, 4.2514, -1.0738, -9.7787, 2.4956};
          T_Q[9, :] := {8, -0.28765, -0.37068, 0.33065, 1.6433};
          T_Q[10, :] := {9, -1.8761, 2.803, 5.0625, -4.2091};
          T_Q[11, :] := {10, 0.50888, 0.48259, -1.2604, -2.3535};
          T_Q[12, :] := {11, 2.3192, -0.053271, -4.5527, -1.0521};
          T_Q[13, :] := {12, -0.40999, -0.39799, 0.95818, 1.7638};
          T_Q[14, :] := {13, 0.63295, 0.95456, -0.65886, -1.4926};
          T_Q[15, :] := {14, 0.6453, 0.00062669, -1.3658, -0.52861};
          T_Q[16, :] := {15, 0.55885, -0.99188, -1.4995, 2.1916};
          T_Q[17, :] := {16, -0.30962, 0.031957, 1.2968, 0.29604};
          T_Q[18, :] := {17, 0.47413, 0.42703, -0.12656, -1.4969};
          T_Q[19, :] := {18, 0.40053, -0.32774, -1.4665, -0.23462};
          T_Q[20, :] := {19, 0.099838, -1.0834, -1.163, 2.1835};
          T_Q[21, :] := {20, -0.18166, 0.01807, 0.67022, 0.7094};
          T_Q[22, :] := {21, 0.040827, 0.038407, 0.48209, -0.40565};
          T_Q[23, :] := {22, 0.038262, -0.31692, -0.42282, 0.43493};
          T_Q[24, :] := {23, -0.41911, -0.39395, 0.39209, 1.01};
          T_Q[25, :] := {24, -0.083219, 0.066227, 0.71664, -0.1704};
          T_Q[26, :] := {25, 0.070326, -0.029338, -0.22312, -0.50326};
          T_Q[27, :] := {26, -0.10107, -0.22194, -0.41788, 0.62064};
          T_Q[28, :] := {27, -0.54178, 0.0080383, 0.65396, 0.73711};
          T_Q[29, :] := {28, -0.027507, 0.15926, 0.9811, -0.17595};
          T_Q[30, :] := {29, 0.042468, 0.15056, 0.10324, -0.80327};
          T_Q[31, :] := {30, -0.13783, -0.045321, -0.083362, -0.036084};
        elseif PropModel == ShipSIM.Types.Propeller4Q.B4_70_14 then
          T_Q[1, :] := {0, 1.8891, 0, -6.273, 0};
          T_Q[2, :] := {1, 28.033, -65.683, -59.067, 137.18};
          T_Q[3, :] := {2, 1.886, -0.23066, 3.4811, -0.060201};
          T_Q[4, :] := {3, 0.59973, 7.4446, -4.3989, -20.555};
          T_Q[5, :] := {4, -1.0858, -1.2398, -0.4052, 3.3632};
          T_Q[6, :] := {5, -6.4362, 4.7921, 11.843, -8.9586};
          T_Q[7, :] := {6, -0.15631, 0.71695, 3.086, -2.6638};
          T_Q[8, :] := {7, 5.0311, 0.034276, -13.137, -0.9819};
          T_Q[9, :] := {8, -0.063924, -0.29434, -1.4057, 2.2511};
          T_Q[10, :] := {9, -2.0315, 2.0101, 5.6834, -0.87269};
          T_Q[11, :] := {10, 0.60866, 0.27097, 0.26129, -3.1696};
          T_Q[12, :] := {11, 1.8917, 0.1648, -4.5913, -3.3156};
          T_Q[13, :] := {12, -0.41935, -0.17983, -0.58107, 2.1286};
          T_Q[14, :] := {13, 0.67181, 1.0989, -0.12353, -1.0776};
          T_Q[15, :] := {14, 0.6423, -0.16326, -1.6486, -1.3561};
          T_Q[16, :] := {15, 0.72715, -1.3135, -4.3524, 2.0842};
          T_Q[17, :] := {16, -0.17483, -0.0030559, 0.95606, 2.0193};
          T_Q[18, :] := {17, 0.17548, 0.46619, 2.0063, 0.33011};
          T_Q[19, :] := {18, 0.3548, -0.39988, -0.67764, -1.0371};
          T_Q[20, :] := {19, 0.0797, -0.74616, -2.086, 1.3432};
          T_Q[21, :] := {20, -0.099109, 0.018552, 0.10021, 1.2629};
          T_Q[22, :] := {21, 0.22019, -0.091938, 1.4317, 0.39292};
          T_Q[23, :] := {22, -0.04753, -0.41697, -0.40246, -0.15316};
          T_Q[24, :] := {23, -0.52461, -0.30539, -0.34768, 1.2626};
          T_Q[25, :] := {24, 0.053469, 0.14211, 1.1234, 1.106};
          T_Q[26, :] := {25, 0.09951, 0.063486, 1.822, -0.76676};
          T_Q[27, :] := {26, -0.16191, -0.27402, -0.34224, -0.71063};
          T_Q[28, :] := {27, -0.34163, 0.0092732, -0.67856, 0.078099};
          T_Q[29, :] := {28, 0.025212, 0.11064, 0.8999, 0.70479};
          T_Q[30, :] := {29, 0.0046286, -0.017769, 0.8462, -0.66394};
          T_Q[31, :] := {30, -0.20432, 0.0064717, -0.084567, -0.61846};
        else
          T_Q[1, :] := {0, 0, 0, 0, 0};
          T_Q[2, :] := {1, 0, 0, 0, 0};
          T_Q[3, :] := {2, 0, 0, 0, 0};
          T_Q[4, :] := {3, 0, 0, 0, 0};
          T_Q[5, :] := {4, 0, 0, 0, 0};
          T_Q[6, :] := {5, 0, 0, 0, 0};
          T_Q[7, :] := {6, 0, 0, 0, 0};
          T_Q[8, :] := {7, 0, 0, 0, 0};
          T_Q[9, :] := {8, 0, 0, 0, 0};
          T_Q[10, :] := {9, 0, 0, 0, 0};
          T_Q[11, :] := {10, 0, 0, 0, 0};
          T_Q[12, :] := {11, 0, 0, 0, 0};
          T_Q[13, :] := {12, 0, 0, 0, 0};
          T_Q[14, :] := {13, 0, 0, 0, 0};
          T_Q[15, :] := {14, 0, 0, 0, 0};
          T_Q[16, :] := {15, 0, 0, 0, 0};
          T_Q[17, :] := {16, 0, 0, 0, 0};
          T_Q[18, :] := {17, 0, 0, 0, 0};
          T_Q[19, :] := {18, 0, 0, 0, 0};
          T_Q[20, :] := {19, 0, 0, 0, 0};
          T_Q[21, :] := {20, 0, 0, 0, 0};
          T_Q[22, :] := {21, 0, 0, 0, 0};
          T_Q[23, :] := {22, 0, 0, 0, 0};
          T_Q[24, :] := {23, 0, 0, 0, 0};
          T_Q[25, :] := {24, 0, 0, 0, 0};
          T_Q[26, :] := {25, 0, 0, 0, 0};
          T_Q[27, :] := {26, 0, 0, 0, 0};
          T_Q[28, :] := {27, 0, 0, 0, 0};
          T_Q[29, :] := {28, 0, 0, 0, 0};
          T_Q[30, :] := {29, 0, 0, 0, 0};
          T_Q[31, :] := {30, 0, 0, 0, 0};
          T_Q[29, :] := {28, 0, 0, 0, 0};
          T_Q[30, :] := {29, 0, 0, 0, 0};
          T_Q[31, :] := {30, 0, 0, 0, 0};
        end if;
        annotation(
          Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(21/04/2023): Initial release</span></body></html>", info = "<html><head></head><body><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Ct* &amp; Cq* coefficient matrix for the following 14 wageningen B-series:&nbsp;</span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></span></div><div><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_100_1 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"4_100 P/D=1.0\"</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_85_1 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"4_85 P/D=1.0\"</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_1 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"4_70 P/D=1.0\"</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_55_1 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"4_55 P/D=1.0\"</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_40_1 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"4_40 P/D=1.0\"</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B3_65_1 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"3_65 P/D=1.0\"</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B5_75_1 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"5_75 P/D=1.0\"</span><span style=\"font-family: 'Courier New'; font-size: 12pt;\">&nbsp;</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B6_80_1 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"6_80 P/D=1.0\"</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B7_85_1 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"7_85 P/D=1.0\"</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_5 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"4_70 P/D=0.5\"</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_6 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"4_70 P/D=0.6\"</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_8 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"4_70 P/D=0.8\"</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_12 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"4_70 P/D=1.2\"</span><span style=\"font-family: 'Courier New'; font-size: 12pt;\">&nbsp;</span></pre><pre style=\"font-size: 12px; margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_14 </span><span style=\"font-family: 'Courier New'; font-size: 12pt; color: rgb(0, 139, 0);\">\"4_70 P/D=1.4\"</span></pre></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">obtained from:</span></div><div><br><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Roddy]</td><td>Robert F. Roddy, David E. Hess, Will Faller, \"Neural network predictions of the 4-quadrant Wageningen propeller series\", David Taylor Model Basin - April 2006,&nbsp;<a href=\"https://apps.dtic.mil/sti/pdfs/ADA455497.pdf\">NSWCCD-50-TR-2006/004</a><br></td></tr></tbody></table></div></body></html>"));
      end WageningenB_4Q_Matrix;

      function CavitationLimit_MS "Merchant ship Burrill cavitation limit percentage"
        extends Modelica.Icons.Function;
        input Real Thrust_Load "Thrust load coefficient";
        input Real Cavitation_Number "Cavitation number at 0.7R";
        output Real CavitationPercentage "Percentage of the limit [0-1 or >1]";
      protected
        Real CavitationLimit;
      algorithm
        if Cavitation_Number < 0.124 then
          CavitationLimit := 0.075;
        elseif Cavitation_Number > 1.5 then
          CavitationLimit := 0.338;
        else
          CavitationLimit := -0.086514*Cavitation_Number^4 + 0.33891*Cavitation_Number^3 - 0.51222*Cavitation_Number^2 + 0.5111*Cavitation_Number + 0.018006;
        end if;
        CavitationPercentage := Thrust_Load/CavitationLimit;
        annotation(
          Documentation(info = "<html><head></head><body>Cavitation limit percentage using the Burrill diagram for common merchant ships propellers.</body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(23/04/2023): Initial release</span></body></html>"));
      end CavitationLimit_MS;
    end PropellerFunctions;

    package HeatTransfer
      extends Modelica.Icons.FunctionsPackage;

      function DiscretizePlate "Plate discretization for transient heat transfer"
        extends Modelica.Icons.Function;
        input Real e "Plate thickness";
        input Integer N "Half-number of elements (elements per side from center) Min=1";
        input Integer Sol "Array wanted";
        output Real Arr[2*N - 1] "Array requested";
      protected
        Real Rm[2*N - 1] "Mean position";
        Real Res[2*N - 1] "Resistances lenght";
        Real Cap[2*N - 1] "Thickness for calculate heat transfer capacitance";
        Real DeltaT "Equivalent step";
      algorithm
        DeltaT := 1/(N*2 - 1);
        for i in N:(2*N - 1) loop
          Rm[i] := (e/2)*(1 + ((i - N)*DeltaT*2));
          if i == N then
            Cap[i] := (e)*((DeltaT));
          else
            Cap[i] := (e/2)*(((i - N + 0.5)*DeltaT*2) - ((i - N - 0.5)*DeltaT*2));
          end if;
        end for;
        for i in 1:(N - 1) loop
          Rm[i] := e - Rm[2*N - i];
          Cap[i] := Cap[2*N - i];
        end for;
        Res[1] := 1/Rm[1];
        for i in 2:(2*N - 1) loop
          Res[i] := 1/(Rm[i] - Rm[i - 1]);
        end for;
        if Sol == 1 then
          Arr := Res;
        elseif Sol == 2 then
          Arr := Cap;
        else
          Arr := Rm;
        end if;
        annotation(
          Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body>This function discretizes a plate with a center element.</body></html>"));
      end DiscretizePlate;

      function DiscretizePlateNotUSED "Plate discretization for transient heat transfer"
        extends Modelica.Icons.InternalPackage;
        input Real e "Plate thickness";
        input Integer N "Half-number of elements (elements per side from center) Min=1";
        input Integer Sol "Array wanted";
        output Real Arr[2*N - 1] "Array requested";
      protected
        Real Rm[2*N - 1] "Mean position";
        Real Res[2*N - 1] "Resistances lenght";
        Real Cap[2*N - 1] "Thickness for calculate heat transfer capacitance";
        Real DeltaT "Equivalent temperature step";
      algorithm
        DeltaT := 1/(N*2 - 1);
        for i in N:(2*N - 1) loop
          Rm[i] := (e/2)*(1 + sqrt((i - N)*DeltaT*2));
          if i == N then
            Cap[i] := (e)*(sqrt(DeltaT));
          else
            Cap[i] := (e/2)*(sqrt((i - N + 0.5)*DeltaT*2) - sqrt((i - N - 0.5)*DeltaT*2));
          end if;
        end for;
        for i in 1:(N - 1) loop
          Rm[i] := e - Rm[2*N - i];
          Cap[i] := Cap[2*N - i];
        end for;
        Res[1] := 1/Rm[1];
        for i in 2:(2*N - 1) loop
          Res[i] := 1/(Rm[i] - Rm[i - 1]);
        end for;
        if Sol == 1 then
          Arr := Res;
        elseif Sol == 2 then
          Arr := Cap;
        else
          Arr := Rm;
        end if;
        annotation(
          Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body>This function discretizes a plate by using a temperature decay based system. It was proved non efficient when calculating transient heat transfer.</body></html>"));
      end DiscretizePlateNotUSED;

      function DiscretizeCylinder "Cylinder discretization for transient heat transfer"
        extends Modelica.Icons.Function;
        input Real R "Cylinder radious";
        input Integer N "Number of elements";
        input Integer Sol "Array wanted";
        output Real Arr[N] "Array requested";
      protected
        Real Re[N] "External radious";
        Real Rm[N] "Mean radious";
        Real A[N] "Area";
        Real Heat[N] "2*pi/log(Re/Ri)";
        Real An "Area of each part";
      algorithm
        An := (Modelica.Constants.pi*R^2)/N;
        Re[1] := sqrt(An/Modelica.Constants.pi);
        Rm[1] := Re[1]/sqrt(2) "First at half area distance";
        A[1] := An;
        for i in 2:N loop
          Re[i] := sqrt((An + Modelica.Constants.pi*Re[i - 1]^2)/Modelica.Constants.pi);
          Rm[i] := (Re[i - 1] + Re[i])/2;
//Rm[i]:=Re[i-1]+(Re[i]-Re[i-1])/sqrt(2); "Using middle area position, not work as expected"
          A[i] := An;
        end for;
        if N == 1 then
          Heat[1] := Modelica.Constants.inf;
        else
          for i in 1:(N - 1) loop
            Heat[i] := (2*Modelica.Constants.pi)/log(Rm[i + 1]/Rm[i]);
          end for;
          Heat[N] := (2*Modelica.Constants.pi)/log(Re[N]/Rm[N]);
        end if;
        if Sol == 1 then
          Arr := Re;
        elseif Sol == 2 then
          Arr := Rm;
        elseif Sol == 3 then
          Arr := A;
        else
          Arr := Heat;
        end if;
        annotation(
          Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body>This function discretizes a cylinder radially by equal-surface parts.</body></html>"));
      end DiscretizeCylinder;
    end HeatTransfer;

    package Others
      extends Modelica.Icons.FunctionsPackage;

      function dayOfTheYear "Determine day of the year based on day, month and year"
        extends Modelica.Icons.Function;
        input Integer day "Day";
        input Integer month "Month";
        input Integer year "Year";
        output Integer dayOfYear "Day of the year";
      protected
        Boolean leapYear "Indicates leap year";
      algorithm
        leapYear := if mod(year, 4) == 0 then true else false;
        if (mod(year, 100) == 0) and (mod(year, 400) <> 0) then
          leapYear := false;
        end if;
        dayOfYear := day;
        dayOfYear := dayOfYear + (if month > 1 then 31 else 0);
        dayOfYear := dayOfYear + (if month > 2 then 28 + (if leapYear then 1 else 0) else 0);
        dayOfYear := dayOfYear + (if month > 3 then 31 else 0);
        dayOfYear := dayOfYear + (if month > 4 then 30 else 0);
        dayOfYear := dayOfYear + (if month > 5 then 31 else 0);
        dayOfYear := dayOfYear + (if month > 6 then 30 else 0);
        dayOfYear := dayOfYear + (if month > 7 then 31 else 0);
        dayOfYear := dayOfYear + (if month > 8 then 31 else 0);
        dayOfYear := dayOfYear + (if month > 9 then 30 else 0);
        dayOfYear := dayOfYear + (if month > 10 then 31 else 0);
        dayOfYear := dayOfYear + (if month > 11 then 30 else 0);
        annotation(
          Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body>This function outputs the day of the year with day, month and year input. The function accounts for leap years.</body></html>"));
      end dayOfTheYear;

      function min_max "Min / Max limits"
        extends Modelica.Icons.Function;
        input Real X "Value";
        input Real minimum "Minimum";
        input Real maximum "Maximum";
        output Real Y "Output";
      algorithm
        Y := max(min(X, maximum), minimum);
        annotation(
          Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body>This function limits the input between min and max values.</body></html>"));
      end min_max;

      function angle_btw_vectors "Angle between vectors"
        extends Modelica.Icons.Function;
        import Modelica.Math.Vectors.length;
        import Modelica.Math.Vectors.normalize;
        input Real A[3] "A vector";
        input Real B[3] "B vector";
        output Modelica.SIunits.Angle Ang "angle between vectors";
      algorithm
        if (length(A) > 0) and (length(B) > 0) then
          Ang := acos(normalize(A)*normalize(B));
        else
          Ang := 0;
        end if;
        annotation(
          Documentation(revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(09/12/2023): Initial release</span></body></html>", info = "<html><head></head><body>This function outputs the angle between vectors in radians.</body></html>"));
      end angle_btw_vectors;
    end Others;
  end Functions;

  package Types "Constants and types with choices, especially to build menus"
    extends Modelica.Icons.TypesPackage;
    type Propeller4Q = enumeration(B4_100_1 "4_100 P/D=1.0", B4_85_1 "4_85 P/D=1.0", B4_70_1 "4_70 P/D=1.0", B4_55_1 "4_55 P/D=1.0", B4_40_1 "4_40 P/D=1.0", B3_65_1 "3_65 P/D=1.0", B5_75_1 "5_75 P/D=1.0", B6_80_1 "6_80 P/D=1.0", B7_85_1 "7_85 P/D=1.0", B4_70_5 "4_70 P/D=0.5", B4_70_6 "4_70 P/D=0.6", B4_70_8 "4_70 P/D=0.8", B4_70_12 "4_70 P/D=1.2", B4_70_14 "4_70 P/D=1.4") "Enumeration of 4Q Wageningen B-Series propellers" annotation(
      Documentation(info = "<html><head></head><body>4Q Wageningen B-Series Propellers:<div>
<pre style=\"margin-top: 0px; margin-bottom: 0px;\"><!--StartFragment--><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_100_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_100 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_85_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_85 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_55_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_55 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_40_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_40 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B3_65_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"3_65 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B5_75_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"5_75 P/D=1.0\"</span><span style=\"font-family: 'Courier New'; font-size: 12pt;\">&nbsp;</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B6_80_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"6_80 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B7_85_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"7_85 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_5 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=0.5\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_6 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=0.6\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_8 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=0.8\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_12 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=1.2\"</span><span style=\"font-family: 'Courier New'; font-size: 12pt;\">&nbsp;</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_14 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=1.4\"</span><!--EndFragment--></pre><div><br></div></div></body></html>", revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0 [BPuente] (7/4/2023): Initial release</span></body></html>"));
    type WallType = enumeration(Floor "Floor", Ceil "Ceil", Wall "Vertical Wall") "Enumeration of wall types" annotation(
      Documentation(revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0 [BPuente] (7/12/2023): Initial release</span></body></html>", info = "<html><head></head><body>Wall Types for free convection inside buildings.</body></html>"));
  end Types;

  package SubComponents "Library SubComponents"
    extends Modelica.Icons.InternalPackage;

    model Cable "Simple cable model"
      parameter Modelica.SIunits.TranslationalSpringConstant k "Elasticity modulus";
      parameter Modelica.SIunits.Force RotureStrenght "Break force";
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {0, 98}, extent = {{-16, -16}, {16, 16}}, rotation = -90), iconTransformation(origin = {0, 98}, extent = {{-16, -16}, {16, 16}}, rotation = -90)));
      Modelica.Mechanics.MultiBody.Interfaces.Frame_b frame_b annotation(
        Placement(visible = true, transformation(origin = {0, -98}, extent = {{-16, -16}, {16, 16}}, rotation = -90), iconTransformation(origin = {0, -98}, extent = {{-16, -16}, {16, 16}}, rotation = -90)));
      Modelica.Mechanics.MultiBody.Forces.WorldForce force_a(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.world) annotation(
        Placement(transformation(origin = {0, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      Modelica.Mechanics.MultiBody.Forces.WorldForce force_b(animation = true, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.world) annotation(
        Placement(transformation(origin = {0, -58}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      Modelica.SIunits.Length Lenght "Actual distance between connectors";
      Modelica.SIunits.Force Force "Force impossed by cable due to elongation";
      Real Direction[3] "Force direction";
      Boolean IsBreak(start = false);
      Modelica.Blocks.Interfaces.RealInput SetLenght "Unstretched length" annotation(
        Placement(visible = true, transformation(origin = {-98, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-96, 8.88178e-16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(frame_a, force_a.frame_b) annotation(
        Line(points = {{0, 98}, {0, 76}}));
      connect(force_b.frame_b, frame_b) annotation(
        Line(points = {{0, -68}, {0, -98}}, color = {95, 95, 95}));
      Lenght = Modelica.Math.Vectors.length({frame_b.r_0[1] - frame_a.r_0[1], frame_b.r_0[2] - frame_a.r_0[2], frame_b.r_0[3] - frame_a.r_0[3]}) "Current distance between extreme connections";
      Direction = Modelica.Math.Vectors.normalize({frame_b.r_0[1] - frame_a.r_0[1], frame_b.r_0[2] - frame_a.r_0[2], frame_b.r_0[3] - frame_a.r_0[3]}) "Direction vector that joint extreme connectors";
      when ((k*(Lenght - SetLenght)) > RotureStrenght) then
//Verifies if the cable is broken
        IsBreak = true;
      end when;
      if IsBreak then
        Force = 0;
//If cable is break, then force =0
      else
        if Lenght < SetLenght then
//Cable does not provide forces
          Force = 0;
        else
          Force = k*(Lenght - SetLenght) "Cable force";
        end if;
      end if;
// Translate cable force to connectors
      force_a.force = Force*Direction;
      force_b.force = -Force*Direction;
      annotation(
        Diagram,
        Icon(graphics = {Line(points = {{0, 98}, {60, 60}, {-60, -60}, {0, -98}}, smooth = Smooth.Bezier), Text(origin = {-40, 63}, extent = {{-58, 5}, {58, -5}}, textString = "L= %OriginalLenght", horizontalAlignment = TextAlignment.Left), Text(origin = {50, -58}, extent = {{-72, 6}, {72, -6}}, textString = "k = %k", horizontalAlignment = TextAlignment.Left)}),
        Documentation(revisions = "<html><head></head><body>Rev. 0.0&nbsp;[B.Puente] (14/10/2023): Initial release.</body></html>", info = "<html><head></head><body><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Simple cable model.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u>Working Principle:</u></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">There are modelled two situations:</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">- Cable working (initial situation)</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">- Cable broken, after reach the roture strenght value</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">When the cable is working, if the distance between the connections is less than the lenght indicated on \"SetLenght\" connection, then the forces are zero.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">If the disctance is greater than the lenght, then a elastic force is applied according their elongation.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u>Limitations</u>:</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Cable damping is not modelled.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u>References</u>:</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">N/A</div><p style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u>Know issues</u>:</p><p style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Unstrechted lenght of the cable need to be used in the force calculation!</p><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><u>Further development</u>:</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Correct force calculation.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Introduce cable damping.</div></body></html>"));
    end Cable;

    model VariableTranslation "Derivative work of Translation component of MSL"
      import Modelica.Mechanics.MultiBody.Types;
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a "Coordinate system fixed to the component with one cut-force and cut-torque" annotation(
        Placement(transformation(extent = {{-116, -16}, {-84, 16}})));
      Modelica.Mechanics.MultiBody.Interfaces.Frame_b frame_b "Coordinate system fixed to the component with one cut-force and cut-torque" annotation(
        Placement(transformation(extent = {{84, -16}, {116, 16}})));
      Modelica.Blocks.Interfaces.RealInput r_vect[3] annotation(
        Placement(visible = true, transformation(origin = {-4, -106}, extent = {{-20, -20}, {20, 20}}, rotation = 90), iconTransformation(origin = {-2, -100}, extent = {{-20, -20}, {20, 20}}, rotation = 90)));
    equation
      Connections.branch(frame_a.R, frame_b.R);
      assert(cardinality(frame_a) > 0 or cardinality(frame_b) > 0, "Neither connector frame_a nor frame_b of FixedTranslation object is connected");
      frame_b.r_0 = frame_a.r_0 + Modelica.Mechanics.MultiBody.Frames.resolve1(frame_a.R, r_vect);
      frame_b.R = frame_a.R;
// Force and torque balance
      zeros(3) = frame_a.f + frame_b.f;
      zeros(3) = frame_a.t + frame_b.t + cross(r_vect, frame_b.f);
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(textColor = {0, 0, 255}, extent = {{-150, 85}, {150, 45}}, textString = "%name"), Text(extent = {{150, -50}, {-150, -20}}, textString = "r=%r_vect"), Text(textColor = {128, 128, 128}, extent = {{-89, 38}, {-53, 13}}, textString = "a"), Text(textColor = {128, 128, 128}, extent = {{57, 39}, {93, 14}}, textString = "b"), Line(origin = {-10, 0}, points = {{10, 20}, {-10, -20}}), Line(origin = {10, 0}, points = {{10, 20}, {-10, -20}}), Polygon(origin = {-54, 0}, fillPattern = FillPattern.Solid, points = {{-46, 4}, {46, 4}, {42, -4}, {-46, -4}, {-46, 4}}), Polygon(origin = {54, 0}, rotation = 180, fillPattern = FillPattern.Solid, points = {{-46, 4}, {46, 4}, {42, -4}, {-46, -4}, {-46, 4}})}),
        Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(fillPattern = FillPattern.Solid, extent = {{-100, 5}, {100, -5}}), Line(points = {{-95, 20}, {-58, 20}}, color = {128, 128, 128}, arrow = {Arrow.None, Arrow.Filled}), Line(points = {{-94, 18}, {-94, 50}}, color = {128, 128, 128}, arrow = {Arrow.None, Arrow.Filled}), Text(textColor = {128, 128, 128}, extent = {{-72, 35}, {-58, 24}}, textString = "x"), Text(textColor = {128, 128, 128}, extent = {{-113, 57}, {-98, 45}}, textString = "y"), Line(points = {{-100, -4}, {-100, -69}}, color = {128, 128, 128}), Line(points = {{-100, -63}, {90, -63}}, color = {128, 128, 128}), Text(textColor = {128, 128, 128}, extent = {{-22, -39}, {16, -63}}, textString = "input r"), Polygon(fillPattern = FillPattern.Solid, points = {{88, -59}, {88, -68}, {100, -63}, {88, -59}}), Line(points = {{100, -3}, {100, -68}}, color = {128, 128, 128}), Line(points = {{69, 20}, {106, 20}}, color = {128, 128, 128}, arrow = {Arrow.None, Arrow.Filled}), Line(points = {{70, 18}, {70, 50}}, color = {128, 128, 128}, arrow = {Arrow.None, Arrow.Filled}), Text(textColor = {128, 128, 128}, extent = {{92, 35}, {106, 24}}, textString = "x"), Text(textColor = {128, 128, 128}, extent = {{51, 57}, {66, 45}}, textString = "y")}),
        Documentation(info = "<html><head></head><body><p>This component is a modification of \"fixedTranslation\" of Modelica.Mechanics.Multibody to enable a real time bar changing. 3D visualization was disabled.</p><pre style=\"font-size: 12px;\"><div style=\"font-family: 'MS Shell Dlg 2'; white-space: normal;\"><u>Copyright:</u></div><div style=\"font-family: 'MS Shell Dlg 2'; white-space: normal;\"><br></div><div style=\"font-family: 'MS Shell Dlg 2'; white-space: normal;\"><span style=\"font-family: 'Times New Roman'; orphans: 2; widows: 2;\">Original Work:&nbsp;</span></div><div style=\"font-family: 'MS Shell Dlg 2'; white-space: normal;\"><span style=\"font-family: 'Times New Roman'; orphans: 2; widows: 2;\">Copyright&nbsp;</span><span style=\"font-family: -webkit-standard;\">©</span><span style=\"font-family: 'Times New Roman'; orphans: 2; widows: 2;\">&nbsp;2021-2022 Modelica Association</span></div><div style=\"font-family: 'MS Shell Dlg 2'; white-space: normal;\"><span style=\"font-family: 'Times New Roman'; orphans: 2; widows: 2;\"><br></span></div><div style=\"font-family: 'MS Shell Dlg 2'; white-space: normal;\"><span style=\"font-family: 'Times New Roman'; orphans: 2; widows: 2;\">Derivative Work:&nbsp;</span></div><div style=\"font-family: 'MS Shell Dlg 2'; white-space: normal;\"><p style=\"font-size: 10pt; font-family: Arial, sans-serif;\"><b style=\"font-size: 10pt;\">ShipSIM package</b></p><p style=\"font-size: 10pt; font-family: Arial, sans-serif;\"><em style=\"font-size: 10pt;\">(for license see ShipSIM.UsersGuide.License)</em></p></div></pre>
</body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span>[B.Puente]<span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">&nbsp;(01/03/2021): Initial release</span></body></html>"));
    end VariableTranslation;

    model ApparentSpeedXY "Component to calculate apparent speeds (to be used with current or wind)"
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Sensors.AbsoluteVelocity absoluteVelocity(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.frame_a) annotation(
        Placement(visible = true, transformation(origin = {-34, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Sensors.TransformAbsoluteVector transformAbsoluteVector(frame_r_in = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.world, frame_r_out = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.frame_a) annotation(
        Placement(visible = true, transformation(origin = {-34, 46}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput WorldSpeed[3] "External current or wind vector in world reference" annotation(
        Placement(visible = true, transformation(origin = {-32, 106}, extent = {{-20, -20}, {20, 20}}, rotation = -90), iconTransformation(origin = {0, 94}, extent = {{-14, -14}, {14, 14}}, rotation = -90)));
      Modelica.Blocks.Interfaces.RealOutput SpeedLocal[3] "Apparent speed vector in frame_a coordinates" annotation(
        Placement(visible = true, transformation(origin = {102, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {106, 60}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput ApparentSpeed "Apparent speed" annotation(
        Placement(visible = true, transformation(origin = {102, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {106, 20}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput AttackAngle(unit = "rad") "Attack angle" annotation(
        Placement(visible = true, transformation(origin = {100, -22}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {106, -20}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput AttackAngleSigned(unit = "rad") "Signed attack angle" annotation(
        Placement(visible = true, transformation(origin = {102, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {106, -60}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
    protected
      parameter Real tolerance = 0.00000001;
    equation
      SpeedLocal[1] = -transformAbsoluteVector.r_out[1] + absoluteVelocity.v[1];
      SpeedLocal[2] = -transformAbsoluteVector.r_out[2] + absoluteVelocity.v[2];
      SpeedLocal[3] = 0;
      ApparentSpeed = Modelica.Math.Vectors.length(SpeedLocal);
      if noEvent(SpeedLocal[1] > tolerance and SpeedLocal[2] >= 0) then
        AttackAngle = Modelica.Math.atan(SpeedLocal[2]/SpeedLocal[1]);
      elseif noEvent(abs(SpeedLocal[1]) <= tolerance and SpeedLocal[2] >= 0) then
        AttackAngle = Modelica.Constants.pi/2;
      elseif noEvent(SpeedLocal[1] < -tolerance and SpeedLocal[2] >= 0) then
        AttackAngle = Modelica.Math.atan(SpeedLocal[2]/SpeedLocal[1]) + Modelica.Constants.pi;
      elseif noEvent(SpeedLocal[1] > tolerance and SpeedLocal[2] < 0) then
        AttackAngle = Modelica.Math.atan(SpeedLocal[2]/SpeedLocal[1]) + 2*Modelica.Constants.pi;
      elseif noEvent(abs(SpeedLocal[1]) <= tolerance and SpeedLocal[2] < 0) then
        AttackAngle = (3/2)*Modelica.Constants.pi;
      elseif noEvent(SpeedLocal[1] < -tolerance and SpeedLocal[2] < 0) then
        AttackAngle = Modelica.Math.atan(SpeedLocal[2]/SpeedLocal[1]) + Modelica.Constants.pi;
      else
        AttackAngle = 0;
      end if;
      if noEvent(AttackAngle > Modelica.Constants.pi) then
        AttackAngleSigned = AttackAngle - 2*Modelica.Constants.pi;
      else
        AttackAngleSigned = AttackAngle;
      end if;
      connect(frame_a, transformAbsoluteVector.frame_a) annotation(
        Line(points = {{-100, 0}, {-80, 0}, {-80, 46}, {-44, 46}}));
      connect(frame_a, absoluteVelocity.frame_a) annotation(
        Line(points = {{-100, 0}, {-62, 0}, {-62, -40}, {-44, -40}}));
      connect(WorldSpeed, transformAbsoluteVector.r_in) annotation(
        Line(points = {{-32, 106}, {-34, 106}, {-34, 58}}, color = {0, 0, 127}, thickness = 0.5));
      annotation(
        Documentation(info = "<html><head></head><body>
<pre style=\"margin-top: 0px; margin-bottom: 0px;\"><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">Component to calculate the apparent speed (only in X and Y components) to be used with ShipSIM.Components.Environment definition of wind and currents.</font></p><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">The following equation sets the current speed:</font></p><p style=\"font-size: 12px; white-space: normal;\">
</p><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><!--StartFragment--><span style=\"font-family: 'Courier New'; font-size: 12pt;\">apparentSpeedXY.WorldSpeed = environment.CurrentVector;</span><!--EndFragment--></pre><div class=\"htmlDoc\" style=\"white-space: normal; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\" style=\"font-size: 12px;\"><div><br></div><div>Then, the component will use the absolute speed from the frame_a connector and add the current speed. The output of this component is:</div><div>- SpeedLocal[3]: vector X and Y (Z=0) with the apparent speed</div><div>- ApparentSpeed: Lenght of the above mentioned vector</div><div>- AttackAngle: Attack angle in radians of the apparent speed and the frame_a axis</div><div><br></div><div><br></div><div><u>Limitations:</u></div><div>Only calculates using X and Y components.</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div><br></div></div><div class=\"htmlDoc\" style=\"font-size: 12px;\"><div><u>Further development:</u></div><div><div><br></div><div><br></div></div></div></div></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><!--EndFragment--></pre></body></html>", revisions = "<html><head></head><body><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.1&nbsp;</span>[B.Puente]&nbsp;<span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(03/05/2023): Added signed attack angle</span></div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span>[B.Puente]&nbsp;<span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(06/03/2023): Initial release</span></body></html>"),
        Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Line(origin = {-44.2988, -19.7809}, points = {{-17, 23}, {7, -57}}, thickness = 0.5, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 15), Line(origin = {24.0279, -13.0876}, points = {{9, -9}, {-61, -65}}, thickness = 0.5, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 15), Line(origin = {-0.518805, 68.0691}, points = {{9, -9}, {-61, -65}}, color = {200, 200, 200}, pattern = LinePattern.Dash, thickness = 0.5, arrowSize = 15), Line(origin = {25.98, 35.44}, points = {{-17, 23}, {7, -57}}, color = {200, 200, 200}, pattern = LinePattern.Dash, thickness = 0.5, arrowSize = 15), Line(origin = {-44.3, -19.78}, points = {{53, 79}, {7, -57}}, color = {255, 0, 0}, thickness = 0.5, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 15)}));
    end ApparentSpeedXY;

    model Ikeda
      //Input Parameters
      parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Modelica.SIunits.Length Draft = 4 " Mean moulded draft [m]" annotation(
        Dialog(group = "Hidrostatics Properties"));
      parameter Real Cb = 0.693 "Ship block coefficient [-]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Modelica.SIunits.Length OG = -0.2 "Distance from waterline to CoG, negative if CoG is below waterline [m]" annotation(
        Dialog(group = "Ship parameters"));
      //Input Variables
      Real v;
      Real w;
      Real T;
      Real Roll_a;
      Real KinVis;
      Real rho;
      //Variables
      Real B_F0;
      Real B_F;
    protected
      //B_F
      parameter Real r_f = ((0.887 + 0.145*Cb)*(1.7*Draft + Cb*B) - 2*OG)/Modelica.Constants.pi;
      parameter Real s_f = Lpp*(1.75*Draft + Cb*B);
    equation
      w = 2*Modelica.Constants.pi/T;
//B_F Frictional component
      B_F0 = (4/(3*Modelica.Constants.pi))*rho*s_f*(r_f^3)*Roll_a*w*(1.328*((3.22*r_f^2*Roll_a^2)/(T*KinVis))^(-0.5));
      B_F = B_F0*(1 + 4.1*v/(w*Lpp));
//B_W Wave component
      annotation(
        Icon(graphics = {Line(points = {{100, 100}, {-100, -100}}, color = {255, 0, 0}, thickness = 1.25)}));
    end Ikeda;
  end SubComponents;

  package Outdated
    extends Modelica.Icons.InternalPackage;

    model SimpleShipModel "Simplified Ship Model"
      parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Modelica.SIunits.Length CoF[3] = {50.364, 0, 4} "Centre of Floatation Area (ship ref. sys.) {X,Y,Z} [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real Disp_Table[:, 2] = {{-2.5884e4, 0}, {1.2623e6, 1}, {4.0336e4, 2}} "Displacement Vs Mean draft curve [kg]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real LCB_Table[:, 2] = {{4.9049e1, 0}, {1.7677, 1}, {-1.2278, 2}, {4.5593e-1, 3}, {-8.6574e-2, 4}, {7.7545e-3, 5}, {-2.6145e-4, 6}} "LCB Vs Mean Draft curve [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real TCB_Table[:, 2] = {{0, 0}} "TCB Vs Mean Draft curve [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real VCB_Table[:, 2] = {{1.463e-2, 0}, {5.0289e-1, 1}, {3.7673e-3, 2}} "VCB Vs Mean Draft curve [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real BMt_Table[:, 2] = {{2.63608e1, -8.78016e-1}} "BMt Vs Mean Draft curve [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real BMl_Table[:, 2] = {{4.93467e2, -7.47807e-1}} "BMl Vs Mean Draft curve [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Modelica.SIunits.Mass Displacement = 5681200 "Displacement [kg]" annotation(
        Dialog(group = "Mass Properties"));
      parameter Modelica.SIunits.Length CoG[3] = {50.364, 0, 9} "Centre of Gravity (ship ref. sys.) {X,Y,Z} [m]" annotation(
        Dialog(group = "Mass Properties"));
      parameter Modelica.SIunits.Inertia I_xx = Displacement*(0.3557*B)^2 "X axis inertia (roll) [kg*m2]" annotation(
        Dialog(group = "Mass Properties"));
      parameter Modelica.SIunits.Inertia I_yy = Displacement*(0.2746*Lpp)^2 "Y axis inertia (Pitch) [kg*m2]" annotation(
        Dialog(group = "Mass Properties"));
      parameter Modelica.SIunits.Inertia I_zz = Displacement*(0.2739*Lpp)^2 "Z axis inertia (Yaw) [kg*m2]" annotation(
        Dialog(group = "Mass Properties"));
      parameter Real B_roll[:, 2] = {{50000000, 1}, {500000, 2}} "Roll damping factor equation [Nm*s/rad]" annotation(
        Dialog(tab = "Damping Factors", group = "Damping Factors"));
      parameter Real B_pitch[:, 2] = [1000000, 2] "Pitch damping factor equation [Nm*s/rad]" annotation(
        Dialog(tab = "Damping Factors", group = "Damping Factors"));
      parameter Real B_yaw[:, 2] = {{50000000, 1}, {500000, 2}} "Yaw damping factor equation [Nm*s/rad]" annotation(
        Dialog(tab = "Damping Factors", group = "Damping Factors"));
      parameter Real B_surge[:, 2] = {{9.1437e2, 3}, {-5.2863e3, 2}, {1.9657e4, 1}} "Surge damping factor equation [N*s/m]" annotation(
        Dialog(tab = "Damping Factors", group = "Damping Factors"));
      parameter Real B_sway[:, 2] = {{1742500, 2}} "Sway damping factor equation [N*s/m]" annotation(
        Dialog(tab = "Damping Factors", group = "Damping Factors"));
      parameter Real B_heave[:, 2] = {{500000, 1}, {5000, 2}} "Heave damping factor equation [N*s/m]" annotation(
        Dialog(tab = "Damping Factors", group = "Damping Factors"));
      parameter Modelica.SIunits.Length ini_Pos[3] = {0, 0, 0} "Initial position {X,Y,Z} [m]" annotation(
        Dialog(tab = "Start Values", group = "Initialization (World ref. sys.)"));
      parameter Modelica.SIunits.Angle ini_Ori[3] = {0, 0, 0} "Initial orientation {X,Y,Z} [rad]" annotation(
        Dialog(tab = "Start Values", group = "Initialization (World ref. sys.)"));
      parameter Modelica.SIunits.Velocity ini_Vel[3] = {0, 0, 0} "Initial speed {X,Y,Z} [m/s]" annotation(
        Dialog(tab = "Start Values", group = "Initialization (World ref. sys.)"));
      Modelica.Mechanics.MultiBody.Parts.Body ShipMass(I_11 = I_xx, I_22 = I_yy, I_33 = I_zz, angles_fixed = true, angles_start = ini_Ori, animation = false, m = Displacement, r_0(each fixed = true, start = ini_Pos), r_CM = CoG, v_0(each fixed = true, start = ini_Vel), w_0_fixed = true) annotation(
        Placement(visible = true, transformation(origin = {46, -4}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {-100, -40}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
      Modelica.SIunits.Angle Heel;
      Modelica.SIunits.Angle Trim;
      Modelica.SIunits.Angle Yaw;
      Modelica.SIunits.Velocity Surge;
      Modelica.SIunits.Velocity Sway;
      Modelica.SIunits.Velocity Heave;
      Real P_s[3];
      Real P_f[3];
      Real Draft;
      Real CoB[3];
      Real Disp;
      Real BMt;
      Real BMl;
      Modelica.Blocks.Interfaces.RealInput Water_depth "Water depth value [m]" annotation(
        Placement(visible = true, transformation(origin = {106, -60}, extent = {{20, -20}, {-20, 20}}, rotation = 0), iconTransformation(origin = {105, 59}, extent = {{-11, -11}, {11, 11}}, rotation = 0)));
      ShipSIM.SubComponents.VariableTranslation COB_pos annotation(
        Placement(visible = true, transformation(origin = {32, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForce B_ForceWorld(N_to_m = Displacement*9.81/B, animation = true, diameter = B/40) annotation(
        Placement(visible = true, transformation(origin = {66, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque DampingForceTorque(N_to_m = Displacement*9.81/B, Nm_to_m = Displacement*9.81/B, animation = true, forceDiameter = B/40, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_resolve, torqueDiameter = B/40) annotation(
        Placement(visible = true, transformation(origin = {58, -68}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      ShipSIM.SubComponents.VariableTranslation DampingCentre annotation(
        Placement(visible = true, transformation(origin = {16, -68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Sensors.AbsoluteVelocity absoluteVelocity(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.frame_a) annotation(
        Placement(visible = true, transformation(origin = {-40, -82}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Sensors.AbsoluteAngularVelocity absoluteAngularVelocity(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.frame_a) annotation(
        Placement(visible = true, transformation(origin = {-60, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      ShipSIM.SubComponents.VariableTranslation COF_pos annotation(
        Placement(visible = true, transformation(origin = {-70, -82}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput Angles[3] annotation(
        Placement(visible = true, transformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {64, -102}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
    protected
      Real Disp_aux[size(Disp_Table, 1)];
      Real LCB_aux[size(LCB_Table, 1)];
      Real TCB_aux[size(TCB_Table, 1)];
      Real VCB_aux[size(VCB_Table, 1)];
      Real BMt_aux[size(BMt_Table, 1)];
      Real BMl_aux[size(BMl_Table, 1)];
      Real B_roll_aux[size(B_roll, 1)];
      Real B_pitch_aux[size(B_pitch, 1)];
      Real B_yaw_aux[size(B_yaw, 1)];
      Real B_surge_aux[size(B_surge, 1)];
      Real B_sway_aux[size(B_sway, 1)];
      Real B_heave_aux[size(B_heave, 1)];
    equation
//Calculate point positions (draft)
      P_s[:] = frame_a.r_0 + Modelica.Mechanics.MultiBody.Frames.resolve1(frame_a.R, {0, -B, 0});
      P_f[:] = frame_a.r_0 + Modelica.Mechanics.MultiBody.Frames.resolve1(frame_a.R, {Lpp, 0, 0});
      Heel = Modelica.Math.atan((frame_a.r_0[3] - P_s[3])/B);
      Trim = Modelica.Math.atan((P_f[3] - frame_a.r_0[3])/Lpp);
      Draft = Water_depth - (P_f[3] + frame_a.r_0[3])/2;
//Calculate values from regressions
      for i in 1:size(Disp_aux, 1) loop
        Disp_aux[i] = Disp_Table[i, 1]*Draft^Disp_Table[i, 2];
      end for;
      for i in 1:size(LCB_aux, 1) loop
        LCB_aux[i] = LCB_Table[i, 1]*Draft^LCB_Table[i, 2];
      end for;
      for i in 1:size(TCB_aux, 1) loop
        TCB_aux[i] = TCB_Table[i, 1]*Draft^TCB_Table[i, 2];
      end for;
      for i in 1:size(VCB_aux, 1) loop
        VCB_aux[i] = VCB_Table[i, 1]*Draft^VCB_Table[i, 2];
      end for;
      for i in 1:size(BMt_aux, 1) loop
        BMt_aux[i] = BMt_Table[i, 1]*Draft^BMt_Table[i, 2];
      end for;
      for i in 1:size(BMl_aux, 1) loop
        BMl_aux[i] = BMl_Table[i, 1]*Draft^BMl_Table[i, 2];
      end for;
      Disp = sum(Disp_aux[:]);
      BMt = sum(BMt_aux[:]);
      BMl = sum(BMl_aux[:]);
      CoB[1] = sum(LCB_aux[:]) - BMl*Modelica.Math.sin(Trim);
      CoB[2] = sum(TCB_aux[:]) - BMt*Modelica.Math.sin(Heel);
      CoB[3] = sum(VCB_aux[:]) + BMl*(1 - Modelica.Math.cos(Trim)) + BMt*(1 - Modelica.Math.cos(Heel));
      COB_pos.r_vect = CoB;
      B_ForceWorld.force = {0, 0, Disp*Modelica.Constants.g_n};
//Damping equations
      COF_pos.r_vect = {CoF[1], CoF[2], CoF[3]} "rotation about center of floatation";
      DampingCentre.r_vect = CoB;
      der(Yaw) = absoluteAngularVelocity.w[3];
      Surge = absoluteVelocity.v[1];
      Sway = absoluteVelocity.v[2];
      Heave = absoluteVelocity.v[3];
      for i in 1:size(B_roll_aux, 1) loop
        B_roll_aux[i] = B_roll[i, 1]*abs(der(Heel))^B_roll[i, 2];
      end for;
      for i in 1:size(B_pitch_aux, 1) loop
        B_pitch_aux[i] = B_pitch[i, 1]*abs(der(Trim))^B_pitch[i, 2];
      end for;
      for i in 1:size(B_yaw_aux, 1) loop
        B_yaw_aux[i] = B_yaw[i, 1]*abs(der(Yaw))^B_yaw[i, 2];
      end for;
      for i in 1:size(B_surge_aux, 1) loop
        B_surge_aux[i] = B_surge[i, 1]*abs(Surge)^B_surge[i, 2];
      end for;
      for i in 1:size(B_sway_aux, 1) loop
        B_sway_aux[i] = B_sway[i, 1]*abs(Sway)^B_sway[i, 2];
      end for;
      for i in 1:size(B_heave_aux, 1) loop
        B_heave_aux[i] = B_heave[i, 1]*abs(Heave)^B_heave[i, 2];
      end for;
      DampingForceTorque.torque[1] = -1*sign(der(Heel))*sum(B_roll_aux);
      DampingForceTorque.torque[2] = -1*sign(der(Trim))*sum(B_pitch_aux);
      DampingForceTorque.torque[3] = -1*sign(der(Yaw))*sum(B_yaw_aux);
      DampingForceTorque.force[1] = -1*sign(Surge)*sum(B_surge_aux);
      DampingForceTorque.force[2] = -1*sign(Sway)*sum(B_sway_aux);
      DampingForceTorque.force[3] = -1*sign(Heave)*sum(B_heave_aux);
      connect(frame_a, COB_pos.frame_a) annotation(
        Line(points = {{-100, -40}, {-26, -40}, {-26, 58}, {22, 58}}));
      connect(COB_pos.frame_b, B_ForceWorld.frame_b) annotation(
        Line(points = {{42, 58}, {66, 58}, {66, 48}}, color = {95, 95, 95}));
      connect(DampingCentre.frame_b, DampingForceTorque.frame_b) annotation(
        Line(points = {{26, -68}, {48, -68}}));
      connect(frame_a, DampingCentre.frame_a) annotation(
        Line(points = {{-100, -40}, {-18, -40}, {-18, -68}, {6, -68}}));
      connect(DampingForceTorque.frame_resolve, frame_a) annotation(
        Line(points = {{58, -58}, {58, -40}, {-100, -40}}));
      connect(ShipMass.frame_a, frame_a) annotation(
        Line(points = {{36, -4}, {-26, -4}, {-26, -40}, {-100, -40}}));
      connect(absoluteAngularVelocity.frame_a, frame_a) annotation(
        Line(points = {{-70, 38}, {-82, 38}, {-82, -40}, {-100, -40}}, color = {95, 95, 95}));
      connect(COF_pos.frame_b, absoluteVelocity.frame_a) annotation(
        Line(points = {{-60, -82}, {-50, -82}}, color = {95, 95, 95}));
      connect(frame_a, COF_pos.frame_a) annotation(
        Line(points = {{-100, -40}, {-82, -40}, {-82, -82}, {-80, -82}}));
      Angles = {Heel, Trim, Yaw};
      annotation(
        Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Text(origin = {-6, 116}, extent = {{-56, 10}, {56, -10}}, textString = "%name"), Polygon(origin = {0, 3}, fillColor = {206, 206, 206}, fillPattern = FillPattern.Solid, points = {{-56, 31}, {-56, 7}, {-78, 7}, {-78, -13}, {-62, -15}, {-56, -31}, {62, -31}, {70, -29}, {74, -25}, {76, -23}, {74, -19}, {70, -15}, {62, -13}, {78, 7}, {-42, 7}, {-42, 31}, {-56, 31}}), Line(origin = {-19.21, -5.26}, points = {{-52.1499, 33.1499}, {-52.1499, -22.8501}, {47.8501, -22.8501}}, color = {255, 0, 0}, arrow = {Arrow.Filled, Arrow.Filled}, arrowSize = 7), Line(origin = {78.6622, -11.2045}, points = {{-11.8536, 6.20711}, {16.1464, 6.20711}}, color = {0, 0, 255}, thickness = 0.5), Line(origin = {78.8073, -8.74454}, points = {{-6, 0}, {8, 0}}, color = {0, 0, 255}), Line(origin = {80.5547, -12.4945}, points = {{-4, 0}, {4, 0}}, color = {0, 0, 255}), Line(origin = {-94.2489, -11.7902}, points = {{-5.8536, 6.20711}, {16.1464, 6.20711}}, color = {0, 0, 255}, thickness = 0.5), Ellipse(origin = {0, -7}, fillColor = {255, 255, 127}, fillPattern = FillPattern.Solid, extent = {{-8, 7}, {8, -7}}), Line(origin = {0, -6.5}, points = {{0, 6.5}, {0, -7.5}, {0, -3.5}}), Line(origin = {-0.2, -5.67}, points = {{-7.85355, -1.20711}, {8.14645, -1.20711}}), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-4, 63}, extent = {{-10, 7}, {10, -7}}, textString = "Y"), Text(origin = {-10, 89}, extent = {{-10, 7}, {10, -7}}, textString = "b"), Text(origin = {-14, 63}, extent = {{-10, 7}, {10, -7}}, textString = "P"), Rectangle(origin = {-14, 68}, extent = {{-18, 14}, {18, -14}}, radius = 2), Text(origin = {-24, 75}, extent = {{-10, 7}, {10, -7}}, textString = "X"), Text(origin = {-24, 75}, extent = {{-10, 7}, {10, -7}}, textString = "X"), Text(origin = {-14, 75}, extent = {{-10, 7}, {10, -7}}, textString = "Y"), Text(origin = {-24, 63}, extent = {{-10, 7}, {10, -7}}, textString = "R"), Text(origin = {-4, 75}, extent = {{-10, 7}, {10, -7}}, textString = "Z"), Polygon(origin = {-72, 89}, lineThickness = 0.5, points = {{0, 3}, {-4, -5}, {4, -5}, {0, 3}}), Text(origin = {-54, 75}, lineColor = {200, 200, 200}, extent = {{-10, 7}, {10, -7}}, textString = "Z"), Text(origin = {-74, 63}, lineColor = {200, 200, 200}, extent = {{-10, 7}, {10, -7}}, textString = "R"), Rectangle(origin = {-64, 68}, extent = {{-18, 14}, {18, -14}}, radius = 2), Text(origin = {-64, 63}, lineColor = {200, 200, 200}, extent = {{-10, 7}, {10, -7}}, textString = "P"), Text(origin = {-74, 75}, extent = {{-10, 7}, {10, -7}}, textString = "X"), Text(origin = {-54, 63}, extent = {{-10, 7}, {10, -7}}, textString = "Y"), Text(origin = {-60, 89}, extent = {{-10, 7}, {10, -7}}, textString = "m"), Text(origin = {-64, 75}, extent = {{-10, 7}, {10, -7}}, textString = "Y"), Text(origin = {-74, 75}, extent = {{-10, 7}, {10, -7}}, textString = "X")}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
        Documentation(info = "<html><head></head><body><div><font face=\"MS Shell Dlg 2\">Ship model simplified to small movements from level trim loading condition. The physics behind this model uses level trim hydrostatics to obtain the center of buoyancy position and apply the displacement force. Centre of buoyancy is corrected by heel and trim using the floatation area inertia properties.</font></div><div><font face=\"MS Shell Dlg 2\">Ship mass and inertia is indicated on the model by use of radii of gyration or absolute inertia moments about the centre of gravity and parallel to frame_a.</font></div><div><font face=\"MS Shell Dlg 2\">Damping factors are introduced by means of an equation depending on the relevant speed as follows:</font></div><div><font face=\"MS Shell Dlg 2\"><br></font></div><div><font face=\"MS Shell Dlg 2\">B = sum(ai * V ^ bi)</font></div><div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div><br></div><div><u>Limitations:</u></div><div><u><br></u></div><div>Damping factors are represented by simple equations and no cross terms are used. These factors shall include added mass effect.</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><u><br></u></div><div style=\"font-family: -webkit-standard;\"><div><span style=\"font-family: 'MS Shell Dlg 2';\">[Principles] Edward V. Lewis et al, \"Princiles of Naval Architecture\",&nbsp;</span><em style=\"font-family: 'MS Shell Dlg 2';\">SNAME</em><span style=\"font-family: 'MS Shell Dlg 2';\">, Second Revision, 1988</span></div><div><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div>[<span style=\"background-color: rgb(255, 255, 255);\">ModMultibody</span>] \"The new Modelica MultiBody Library\", M. Otter, H. Elmqvist and S.E. Mattsson. Proceedings of the 3rd International Modelica Conference (2003)</div></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div><u>Further development:</u></div><div><u><br></u></div><div>- Enhance damping factors</div><div><br></div></div></div></body></html>", revisions = "<html><head></head><body><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span>[B.Puente]<span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">&nbsp;(17/06/2022): Initial release</span></body></html>"),
        Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}})));
    end SimpleShipModel;

    model RudderFun "Rudder model based on a Cl,Cd,Cm function"
      parameter Real C(unit = "m") = 3 "Chord [m]";
      parameter Real s(unit = "m") = 4 "spam [m]";
      parameter Real InitialRudderAngle(unit = "deg") = 0 "Initial rudder position [deg, +Port]";
      parameter Real CenterOfForces[3](each unit = "m") = {0.05*C, 0, -s/2 - 0.1*s} "Center of rudder forces from frame_a [m] {x,y,z}";
      parameter Real MaxRudderAngle(unit = "deg") = 35 "Maximum rudder angle [deg]";
      parameter Real MaxRudderAngularSpeed(unit = "deg/s") = 2.5 "Maximum rudder angular speed [deg/s]";
      parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
        Dialog(tab = "Visualization", group = "3D Animation"));
      //Visualizers
      Modelica.Mechanics.MultiBody.Visualizers.FixedFrame fixedFrame(animation = true, length = 2) annotation(
        Placement(visible = true, transformation(origin = {-10, -16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedShape RudderVisualizer(animation = true, height = s, length = C, r_shape = {-0.75*C + CenterOfForces[1], 0, 0}, width = 0.18*C) annotation(
        Placement(visible = true, transformation(origin = {-12, -46}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      //Components
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation Forces_pos(animation = false, r = CenterOfForces) annotation(
        Placement(visible = true, transformation(origin = {0, 16}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      Modelica.Blocks.Nonlinear.Limiter RudderAngleLimiter(limitsAtInit = true, strict = true, uMax = MaxRudderAngle) annotation(
        Placement(visible = true, transformation(origin = {-72, 76}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
      Modelica.Blocks.Nonlinear.SlewRateLimiter RudderSpeedLimiter(Rising = MaxRudderAngularSpeed, initType = Modelica.Blocks.Types.Init.InitialState, strict = true, y_start = InitialRudderAngle) annotation(
        Placement(visible = true, transformation(origin = {-28, 76}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Sources.Position Rudder_angle(exact = true, useSupport = true) annotation(
        Placement(visible = true, transformation(origin = {42, 76}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Joints.Revolute Servo(animation = false, n = {0, 0, 1}, phi(fixed = false, start = 0), useAxisFlange = true) annotation(
        Placement(visible = true, transformation(origin = {40, 46}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Gain Deg_to_Rad(k = -Modelica.Constants.pi/180) annotation(
        Placement(visible = true, transformation(origin = {10, 76}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {100, 46}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {28, 100}, extent = {{-16, -16}, {16, 16}}, rotation = 90)));
      input Modelica.Blocks.Interfaces.RealInput Rudder_Order "Rudder angle current order" annotation(
        Placement(visible = true, transformation(origin = {-103, 75}, extent = {{-9, -9}, {9, 9}}, rotation = 0), iconTransformation(origin = {-99, 93}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
      output Modelica.Blocks.Interfaces.RealOutput Rudder_position "Current rudder angle position" annotation(
        Placement(visible = true, transformation(origin = {-92, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-103, 75}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForce F_Drag(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_resolve) annotation(
        Placement(visible = true, transformation(origin = {-56, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForce F_Lift(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_resolve) annotation(
        Placement(visible = true, transformation(origin = {-56, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldTorque M_Moment(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_resolve) annotation(
        Placement(visible = true, transformation(origin = {-56, -44}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      //Public variables
      Modelica.SIunits.Velocity WaterSpeed "Water speed [m/s]";
      Modelica.SIunits.Angle Beta "Attack angle";
      Real Sign "Sign of the attack angle";
      Real Re "Reynolds number of the rudder";
      Modelica.SIunits.Angle Alpha = -Rudder_angle.phi_ref "Actual rudder angle [rad]";
      Real Cd "Drag coefficient";
      Real Cl "Lift coefficient";
      Real Cm "Moment coefficient";
      Real Drag "Drag Force";
      Real Lift "Lift Force";
      Real Moment "Moment";
      Real Drag_Vect[2] "Normalized vector of drag";
      Real Lift_Vect[2] "Normalized vector of lift";
      Real Water_Speed_XY[2];
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation Rudder_center(animation = false, r = CenterOfForces) annotation(
        Placement(visible = true, transformation(origin = {88, 16}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      input Modelica.Blocks.Interfaces.RealInput Propeller_speed "Speed of water flow inside the Propeller_flow_diameter [m/s]" annotation(
        Placement(visible = true, transformation(origin = {96, -46}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {95, 0}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
      input Modelica.Blocks.Interfaces.RealInput Propeller_flow_diameter "Diameter of the propeller water flow reaching to rudder [m]" annotation(
        Placement(visible = true, transformation(origin = {96, -78}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {95, 40}, extent = {{-9, -9}, {9, 9}}, rotation = 180)));
      ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
        Placement(visible = true, transformation(origin = {88, -18}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    protected
      outer ShipSIM.Components.Environment environment;
      parameter Real Surf(unit = "m2") = C*s "Projected surface of rudder";
      parameter Real Asp(unit = "") = Surf/s^2 "Aspect Ratio of the rudder";
      //intermediate variables
      Real Beta_inter;
    algorithm
      if noEvent(WaterSpeed > 0) then
//Determine attack angle
        Beta_inter := (Water_Speed_XY[1]*(-Modelica.Math.cos(Alpha)) + Water_Speed_XY[2]*(-Modelica.Math.sin(Alpha)))/WaterSpeed;
// Avoid errors reaching +-1
        if Beta_inter <= (-0.9999999) then
          Beta := Modelica.Math.acos(-1);
        elseif Beta_inter >= 0.9999999 then
          Beta := Modelica.Math.acos(1);
        else
          Beta := Modelica.Math.acos(Beta_inter);
        end if;
        if Water_Speed_XY[1]*(-Modelica.Math.sin(Alpha)) - Water_Speed_XY[2]*(-Modelica.Math.cos(Alpha)) >= 0 then
          Sign := -1;
        else
          Sign := 1;
        end if;
//Determine Cl, Cd, y Cm USE A CUSTOM FUNCTION TO OBTAI_N THESE VALUES
//(Cl, Cd, Cm) := ShipSIM.Functions.xxx(Beta, Re, Asp);
//Calculate forces and moments
        Drag := Cd*0.5*environment.SeaDensity*Surf*WaterSpeed^2;
        Lift := Cl*0.5*environment.SeaDensity*Surf*WaterSpeed^2;
        Moment := Cm*0.5*environment.SeaDensity*Surf*C*WaterSpeed^2;
//Translate forces and moments to rudder stock and apply
        Drag_Vect := Water_Speed_XY/WaterSpeed "Normalized vector with water direction (same direction as drag)";
        Lift_Vect := {-Drag_Vect[2], Drag_Vect[1]}*Sign "Normalized vector perpendicular to water direction, adjusted with the direction";
        F_Drag.force := {Drag*Drag_Vect[1], Drag*Drag_Vect[2], 0};
        F_Lift.force := {Lift*Lift_Vect[1], Lift*Lift_Vect[2], 0};
        M_Moment.torque := {0, 0, Moment*Sign};
      else
//If speed is zero
        Sign := 1;
        Beta := 0;
        Cd := 0;
        Cl := 0;
        Cm := 0;
        Drag := 0;
        Lift := 0;
        Moment := 0;
        Drag_Vect := {0, 0};
        Lift_Vect := {0, 0};
        F_Drag.force := {0, 0, 0};
        F_Lift.force := {0, 0, 0};
        M_Moment.torque := {0, 0, 0};
        Beta_inter := 0;
      end if;
    equation
// Connect apparent speed (current)
      apparentSpeedXY.WorldSpeed = environment.CurrentVector;
//Determine absolute speed
//Average water speed on X direction taking into account the propeller flow
      if Propeller_flow_diameter >= s then
        Water_Speed_XY[1] = -Propeller_speed;
      else
        Water_Speed_XY[1] = -(Propeller_speed*Propeller_flow_diameter + apparentSpeedXY.SpeedLocal[1]*(s - Propeller_flow_diameter))/s;
      end if;
      Water_Speed_XY[2] = -apparentSpeedXY.SpeedLocal[2];
      WaterSpeed = (Water_Speed_XY[1]^2 + Water_Speed_XY[2]^2)^0.5;
      Re = WaterSpeed*C/environment.SeaKViscosity;
//Connections
      connect(Rudder_angle.phi_ref, Deg_to_Rad.y) annotation(
        Line(points = {{30, 76}, {21, 76}}, color = {0, 0, 127}));
      connect(Rudder_angle.flange, Servo.support) annotation(
        Line(points = {{52, 76}, {58, 76}, {58, 56}, {46, 56}}));
      connect(Rudder_angle.support, Servo.axis) annotation(
        Line(points = {{42, 66}, {42, 61}, {40, 61}, {40, 56}}));
      connect(Servo.frame_b, Forces_pos.frame_a) annotation(
        Line(points = {{30, 46}, {29, 46}, {29, 16}, {10, 16}}));
      connect(fixedFrame.frame_a, Forces_pos.frame_b) annotation(
        Line(points = {{-20, -16}, {-29, -16}, {-29, 16}, {-10, 16}}, color = {95, 95, 95}));
      connect(RudderSpeedLimiter.y, Deg_to_Rad.u) annotation(
        Line(points = {{-13, 76}, {-2, 76}}, color = {0, 0, 127}));
      connect(RudderAngleLimiter.y, RudderSpeedLimiter.u) annotation(
        Line(points = {{-57, 76}, {-45, 76}}, color = {0, 0, 127}));
      connect(RudderAngleLimiter.u, Rudder_Order) annotation(
        Line(points = {{-89, 76}, {-102, 76}}, color = {0, 0, 127}));
      connect(RudderSpeedLimiter.y, Rudder_position) annotation(
        Line(points = {{-13, 76}, {-8, 76}, {-8, 40}, {-92, 40}}, color = {0, 0, 127}));
      connect(F_Lift.frame_b, Forces_pos.frame_b) annotation(
        Line(points = {{-46, 16}, {-10, 16}}));
      connect(F_Drag.frame_b, Forces_pos.frame_b) annotation(
        Line(points = {{-46, -12}, {-36, -12}, {-36, 16}, {-10, 16}}, color = {95, 95, 95}));
      connect(M_Moment.frame_b, Forces_pos.frame_b) annotation(
        Line(points = {{-46, -44}, {-36, -44}, {-36, 16}, {-10, 16}}));
      connect(Servo.frame_a, frame_a) annotation(
        Line(points = {{50, 46}, {100, 46}}, color = {95, 95, 95}));
      connect(F_Lift.frame_resolve, frame_a) annotation(
        Line(points = {{-56, 6}, {-92, 6}, {-92, -90}, {72, -90}, {72, 46}, {100, 46}}));
      connect(F_Drag.frame_resolve, frame_a) annotation(
        Line(points = {{-56, -22}, {-86, -22}, {-86, -84}, {64, -84}, {64, 46}, {100, 46}}, color = {95, 95, 95}));
      connect(M_Moment.frame_resolve, frame_a) annotation(
        Line(points = {{-56, -34}, {-78, -34}, {-78, -76}, {54, -76}, {54, 46}, {100, 46}}, color = {95, 95, 95}));
      connect(frame_a, Rudder_center.frame_a) annotation(
        Line(points = {{100, 46}, {88, 46}, {88, 26}}));
      connect(RudderVisualizer.frame_a, Forces_pos.frame_b) annotation(
        Line(points = {{-22, -46}, {-32, -46}, {-32, 16}, {-10, 16}}, color = {95, 95, 95}));
      connect(Rudder_center.frame_b, apparentSpeedXY.frame_a) annotation(
        Line(points = {{88, 6}, {88, -8}}, color = {95, 95, 95}));
      annotation(
        uses(Modelica(version = "3.2.3")),
        Diagram,
        Icon(graphics = {Text(origin = {-5, -88}, extent = {{67, 4}, {-67, -4}}, textString = "NACA 0018"), Polygon(origin = {-9, -4}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{43, 10}, {37, -70}, {-23, -70}, {-43, 70}, {33, 70}, {33, 22}, {23, 22}, {23, 10}, {43, 10}}), Polygon(origin = {24, 44}, points = {{10, -38}, {-10, -38}, {-10, -26}, {0, -26}, {0, 52}, {10, 52}, {10, -38}}), Line(origin = {-42, 93.03}, points = {{-58, 0}, {48, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 14), Line(origin = {-33.74, 75.06}, points = {{-58, 0}, {48, 0}}, color = {200, 200, 200}, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 14), Line(origin = {61.3685, 19.9921}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6441, -0.142118}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.5786, -20.1318}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6724, 40.05}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {62.0283, -59.9355}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.7244, -40.1816}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6724, 59.804}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8)}),
        Documentation(revisions = "<html><head></head><body><div>Rev. 1.3&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(01/08/2023): Compatibility with Modelon&nbsp;<span style=\"font-size: 12px;\">(GitHub #4)</span></div><div>Rev. 1.2&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>&nbsp;(06/05/2023): Added animation forces selector.</div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span style=\"font-family: -webkit-standard;\">Rev. 1.1&nbsp;</span>[BPuente]&nbsp;<span style=\"font-family: -webkit-standard;\">(10/04/2023): Full environment support.</span></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span style=\"font-family: -webkit-standard;\">Rev. 1.0&nbsp;</span>[BPuente]&nbsp;<span style=\"font-family: -webkit-standard;\">(06/03/2023): Full support with sea current.</span></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span style=\"font-family: -webkit-standard;\">Rev. 0.2&nbsp;</span>[BPuente]&nbsp;<span style=\"font-family: -webkit-standard;\">(24/02/2023): Rudder representation fixed.</span></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span style=\"font-family: -webkit-standard;\">Rev. 0.1 [BPuente] (26/01/2023): Connection with propeller speed and get speed from frame.</span></div><div style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\"><span style=\"font-family: -webkit-standard;\">Rev. 0.0&nbsp;</span>[ACorts]<span style=\"font-family: -webkit-standard;\">&nbsp;(26/09/2022): Released under CC-BY by Antonio Corts de la Peña, MSc Thesis&nbsp;</span><span style=\"font-family: -webkit-standard;\">\"Gemelo digital de timón y servo usando Modelica\", 2022</span></div></body></html>", info = "<html><head></head><body><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">Ship rudder model</span><span style=\"font-family: 'MS Shell Dlg 2';\">, based on a Cl,Cd,Cm function,</span><span style=\"font-family: 'MS Shell Dlg 2';\">&nbsp;with the following connections:</span></p><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">- frame_a: connect to the position of the rudder servo</span></p><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">- Rudder_Order: Desired angle of the rudder (+ stbd)</span></p><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">- Rudder_position: Current angle of the rudder</span></p><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">- Propeller_speed: connect with propeller flow speed output</span></p><p style=\"font-size: 12px;\"><span style=\"font-family: 'MS Shell Dlg 2';\">- Propeller_flow_diameter: connect with propeller flow diameter output</span></p><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\" style=\"font-size: 12px;\"><div><br></div><div><i><b>NOTE</b></i>:</div><div>Water speed is obtained from rudder center of forces using apparent speed and X-direction is corrected by the propeller flow.</div><div><br></div><div><u>Limitations:</u></div><div>Rudder weight and inertia is not considered.</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><u><br></u></div><div style=\"font-family: -webkit-standard;\"><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Acorts]</td><td>Antonio Corts, \"Gemelo digital de timón y servo usando Modelica\", MSc Thesis 2022</td></tr></tbody></table></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div><br></div></div><div class=\"htmlDoc\" style=\"font-size: 12px;\"><div><u>Further development:</u></div><div>Correct rudder forces due to open ends of the profile.</div><div><br></div><div><div><u>Copyright:</u></div><div><span style=\"font-family: -webkit-standard;\"><br></span></div><div><span style=\"font-family: -webkit-standard;\">Rev. 0.0: Released under CC-BY by Antonio Corts de la Peña, MSc Thesis&nbsp;</span><span style=\"font-family: -webkit-standard;\">\"Gemelo digital de timón y servo usando Modelica\", 2022</span></div></div><div><span style=\"font-family: -webkit-standard;\"><br></span></div><div><span style=\"font-family: -webkit-standard;\">Following revisions released with the same ShipSIM library license.</span></div></div></div></body></html>"));
    end RudderFun;
  end Outdated;
  annotation(
    preferredView = "info",
    version = "1.x.x",
    versionBuild = 0,
    versionDate = "2024-xx-xx",
    dateModified = "2024-xx-xx",
    revisionId = "$Format:%h %ci$",
    Icon(graphics = {Text(origin = {33, -54}, textColor = {80, 80, 80}, extent = {{-67, 54}, {67, -54}}, textString = "SS", fontName = "Franklin Gothic Demi", textStyle = {TextStyle.Bold}), Line(origin = {0, 20}, points = {{100, -20}, {50, 10}, {0, -20}, {-50, -50}, {-100, -20}}, smooth = Smooth.Bezier), Polygon(origin = {-30, 40}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-70, 10}, {64, 10}, {50, -10}, {-70, -10}, {-70, 10}}), Line(origin = {10, 15}, points = {{10, 15}, {-11, -15}}), Rectangle(origin = {-16, 65}, fillColor = {80, 80, 80}, fillPattern = FillPattern.Solid, extent = {{-5, 15}, {0, -15}}), Line(origin = {0, 10}, points = {{100, -20}, {50, 10}, {0, -20}, {-50, -50}, {-100, -20}}, smooth = Smooth.Bezier), Polygon(origin = {-25, 10}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-9.5, 6}, {-9.5, -6}, {9.5, -6}, {9.5, 6}, {3.5, -2}, {1.5, -2}, {1.5, 5}, {-1.5, 5}, {-1.5, -2}, {-3.5, -2}, {-9.5, 6}})}, coordinateSystem(grid = {1, 1})),
    uses(Modelica(version = "3.2.3")),
    Documentation(info = "<html><head></head><body><p style=\"font-size: 10pt; font-family: Arial, sans-serif;\">Get the latest version of ShipSIM at:</p><p style=\"font-size: 10pt; font-family: Arial, sans-serif;\"><a href=\"https://github.com/BasilioPV/ShipSIM\" style=\"font-family: -webkit-standard;\">https://github.com/BasilioPV/ShipSIM</a></p><p style=\"font-size: 10pt; font-family: Arial, sans-serif;\"><b style=\"font-size: 10pt;\">ShipSIM package</b></p><p style=\"font-size: 10pt; font-family: Arial, sans-serif;\">Licensed by&nbsp;Basilio Puente and M Dolores Fernandez&nbsp;under the 3-Clause BSD license.<br style=\"font-size: 10pt;\">Copyright © 2021-2024, Basilio Puente, M Dolores Fernandez.</p><p style=\"font-size: 10pt; font-family: Arial, sans-serif;\"><em style=\"font-size: 10pt;\">ShipSIM Modelica package is&nbsp;<u style=\"font-size: 10pt;\">free</u>&nbsp;software and the use is completely at&nbsp;<u style=\"font-size: 10pt;\">your own risk</u>; it can be redistributed and/or modified under the terms of the 3-Clause BSD license. For license conditions (including the disclaimer of warranty) see ShipSIM.UsersGuide.License</em></p></body></html>"),
    Diagram(coordinateSystem(grid = {1, 1})));
end ShipSIM;
