within ShipSIM;

package Components "Library components"
  extends Modelica.Icons.Package;

  model Environment "Wind, currents and wave definition"
    //Main parameters
    parameter Modelica.SIunits.Density SeaDensity = 1025 "Seawater density [kg/m3]" annotation(
      Dialog(tab = "Main data"));
    parameter Modelica.SIunits.KinematicViscosity SeaKViscosity = 0.000001004 "Seawater kinematic viscosity [m2/s]" annotation(
      Dialog(tab = "Main data"));
    parameter Modelica.SIunits.Density AirDensity = 1.29 "Air density [kg/m3]" annotation(
      Dialog(tab = "Main data"));
    parameter Modelica.SIunits.KinematicViscosity AirKViscosity = 0.0000148 "Air kinematic viscosity [m2/s]" annotation(
      Dialog(tab = "Main data"));
    //Wind parameters
    parameter Real WindDirection = 0 "Direction where wind came from [degrees] [0=N (Y),90=E (X),180=S,270=W]" annotation(
      Dialog(tab = "Wind"));
    parameter Modelica.SIunits.Velocity WindSpeed = 0 "Wind speed [m/s]" annotation(
      Dialog(tab = "Wind"));
    parameter Real WindVector[3] = {-WindSpeed*Modelica.Math.sin(WindDirection*(Modelica.Constants.pi/180)), -WindSpeed*Modelica.Math.cos(WindDirection*(Modelica.Constants.pi/180)), 0} "Wind vector {X,Y,Z} World reference" annotation(
      Dialog(tab = "Wind"));
    //Current parameters
    parameter Real CurrentDirection = 0 "Direction where current came from [degrees] [0=N (Y),90=E (X),180=S,270=W]" annotation(
      Dialog(tab = "Current"));
    parameter Modelica.SIunits.Velocity CurrentSpeed = 0 "Current speed [m/s]" annotation(
      Dialog(tab = "Current"));
    parameter Real CurrentVector[3] = {-CurrentSpeed*Modelica.Math.sin(CurrentDirection*(Modelica.Constants.pi/180)), -CurrentSpeed*Modelica.Math.cos(CurrentDirection*(Modelica.Constants.pi/180)), 0} "Current vector {X,Y,Z} World reference" annotation(
      Dialog(tab = "Current"));
  equation

    annotation(
      defaultComponentPrefixes = "inner",
      defaultComponentName = "environment",
      missingInnerMessage = "No \"environment\" component is defined. A default environment
    component will be used.",
      Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Line(origin = {0, 20}, points = {{100, -20}, {50, 10}, {0, -20}, {-50, -50}, {-100, -20}}, smooth = Smooth.Bezier), Line(origin = {0, 10}, points = {{100, -20}, {50, 10}, {0, -20}, {-50, -50}, {-100, -20}}, color = {200, 200, 200}, smooth = Smooth.Bezier), Line(origin = {-61.6922, 79.8115}, rotation = 180, points = {{18, 0}, {-22, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {-61.836, 59.9733}, rotation = 180, points = {{18, 0}, {-22, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {-61.9797, 39.9914}, rotation = 180, points = {{18, 0}, {-12, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {-62.0908, 20.1532}, rotation = 180, points = {{18, 0}, {-2, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {58.12, -20.29}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {57.97, -40.13}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {57.97, -79.6347}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {58.12, -59.7947}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Text(textColor = {0, 0, 255}, extent = {{-150, 145}, {150, 105}}, textString = "%name"), Text(origin = {23, 74}, extent = {{-79, 10}, {79, -10}}, textString = "%WindSpeed"), Text(origin = {28, 45}, extent = {{-74, 9}, {74, -9}}, textString = "Dir: %WindDirection"), Text(origin = {-14, -73}, extent = {{-74, 9}, {74, -9}}, textString = "Dir: %CurrentDirection"), Text(origin = {-19, -44}, extent = {{-79, 10}, {79, -10}}, textString = "%CurrentSpeed")}),
      Diagram,
      Documentation(revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]</span><span style=\"font-size: 12px;\">&nbsp;(06/03/2023): Initial release</span></body></html>", info = "<html><head></head><body><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">Component (outer) to define the following environmental parameters:</font></p><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">- Sea and air density</font></p><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">- Wind speed and direction</font></p><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">- Current speed and direction</font></p><p style=\"font-size: 12px; white-space: normal;\"><font face=\"MS Shell Dlg 2\">This component is mandatory for almost all the remain components of the library.</font></p><div class=\"htmlDoc\" style=\"white-space: normal; font-family: 'MS Shell Dlg 2';\"><div class=\"htmlDoc\" style=\"font-size: 12px;\"><div><br></div><div><u>Limitations:</u></div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div><br></div></div><div class=\"htmlDoc\" style=\"font-size: 12px;\"><u>Further development:</u></div><div class=\"htmlDoc\" style=\"font-size: 12px;\">Implement wind profile</div><div class=\"htmlDoc\" style=\"font-size: 12px;\">Implement waves</div></div></pre></body></html>"));
  end Environment;

  model VariableEnvironment "Wind, currents and wave definition"
    //Main parameters
    parameter Modelica.SIunits.Density SeaDensity = 1025 "Seawater density [kg/m3]" annotation(
      Dialog(tab = "Main data"));
    parameter Modelica.SIunits.KinematicViscosity SeaKViscosity = 0.000001004 "Seawater kinematic viscosity [m2/s]" annotation(
      Dialog(tab = "Main data"));
    parameter Modelica.SIunits.Density AirDensity = 1.29 "Air density [kg/m3]" annotation(
      Dialog(tab = "Main data"));
    parameter Modelica.SIunits.KinematicViscosity AirKViscosity = 0.0000148 "Air kinematic viscosity [m2/s]" annotation(
      Dialog(tab = "Main data"));
    Modelica.Blocks.Interfaces.RealInput WindSpeed(unit = "m/s") "Wind speed [m/s]" annotation(
      Placement(transformation(origin = {-104, 80}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-96, 70}, extent = {{-16, -16}, {16, 16}})));
    Modelica.Blocks.Interfaces.RealInput WindDirection(unit = "deg") "Direction where wind came from [degrees] [0=N (Y),90=E (X),180=S,270=W]" annotation(
      Placement(transformation(origin = {-104, 40}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-96, 30}, extent = {{-16, -16}, {16, 16}})));
    Modelica.Blocks.Interfaces.RealInput CurrentSpeed(unit = "m/s") "Current speed [m/s]" annotation(
      Placement(transformation(origin = {-104, -40}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-96, -30}, extent = {{-16, -16}, {16, 16}})));
    Modelica.Blocks.Interfaces.RealInput CurrentDirection(unit = "deg") "Direction where current came from [degrees] [0=N (Y),90=E (X),180=S,270=W]" annotation(
      Placement(transformation(origin = {-104, -80}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-96, -70}, extent = {{-16, -16}, {16, 16}})));
    //Wind parameters
    Real WindVector[3] "Wind vector {X,Y,Z} World reference";
    //Current parameters
    Real CurrentVector[3] "Current vector {X,Y,Z} World reference";
  equation
    WindVector = {-WindSpeed*Modelica.Math.sin(WindDirection*(Modelica.Constants.pi/180)), -WindSpeed*Modelica.Math.cos(WindDirection*(Modelica.Constants.pi/180)), 0};
    CurrentVector = {-CurrentSpeed*Modelica.Math.sin(CurrentDirection*(Modelica.Constants.pi/180)), -CurrentSpeed*Modelica.Math.cos(CurrentDirection*(Modelica.Constants.pi/180)), 0};
    annotation(
      defaultComponentPrefixes = "inner",
      defaultComponentName = "environment",
      missingInnerMessage = "No \"environment\" component is defined. A default environment
    component will be used.",
      Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Line(origin = {0, 20}, points = {{100, -20}, {50, 10}, {0, -20}, {-50, -50}, {-100, -20}}, smooth = Smooth.Bezier), Line(origin = {0, 10}, points = {{100, -20}, {50, 10}, {0, -20}, {-50, -50}, {-100, -20}}, color = {200, 200, 200}, smooth = Smooth.Bezier), Line(origin = {-61.6922, 79.8115}, rotation = 180, points = {{18, 0}, {-22, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {-61.836, 59.9733}, rotation = 180, points = {{18, 0}, {-22, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {-61.9797, 39.9914}, rotation = 180, points = {{18, 0}, {-12, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {-62.0908, 20.1532}, rotation = 180, points = {{18, 0}, {-2, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {58.12, -20.29}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {57.97, -40.13}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {57.97, -79.6347}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {58.12, -59.7947}, rotation = 180, points = {{18, 0}, {-22, 0}}, color = {200, 200, 200}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Text(textColor = {0, 0, 255}, extent = {{-150, 145}, {150, 105}}, textString = "%name"), Text(origin = {23, 74}, extent = {{-79, 10}, {79, -10}}, textString = DynamicSelect("WindSpeed", (String(WindSpeed, "+.1f") + " m/s"))), Text(origin = {28, 45}, extent = {{-74, 9}, {74, -9}}, textString = DynamicSelect("WindDirection", (String(WindDirection, "+.1f") + " º"))), Text(origin = {-14, -73}, extent = {{-74, 9}, {74, -9}}, textString = DynamicSelect("CurrentDirection", (String(CurrentDirection, "+.1f") + " º"))), Text(origin = {-19, -44}, extent = {{-79, 10}, {79, -10}}, textString = DynamicSelect("CurrentSpeed", (String(CurrentSpeed, "+.1f") + " m/s")))}),
      Diagram,
      Documentation(revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]</span><span style=\"font-size: 12px;\">&nbsp;(06/03/2023): Initial release</span></body></html>", info = "<html><head></head><body><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><p style=\"font-size: 12px; white-space: normal;\"><br></p></pre></body></html>"));
  end VariableEnvironment;

  package Ship "Components relative to whole ship model"
    model ShipModelTh "Simplified Ship Model"
      parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real Cb = 0.693 "Block Coefficient [-]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real Disp_Table[:, 2] = {{1.2514e6, 1}, {4.1292e4, 2}} "Displacement Vs Mean draft curve [kg] (take care of water density)" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real LCB_Table[:, 2] = {{4.9049e1, 0}, {1.7677, 1}, {-1.2278, 2}, {4.5593e-1, 3}, {-8.6574e-2, 4}, {7.7545e-3, 5}, {-2.6145e-4, 6}} "LCB Vs Mean Draft curve [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real TCB_Table[:, 2] = {{0, 0}} "TCB Vs Mean Draft curve [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real VCB_Table[:, 2] = {{5.0905e-1, 1}, {3.2271e-3, 2}} "VCB Vs Mean Draft curve [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real BMt_Table[:, 2] = {{2.63608e1, -8.78016e-1}} "BMt Vs Mean Draft curve [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Real BMl_Table[:, 2] = {{4.93467e2, -7.47807e-1}} "BMl Vs Mean Draft curve [m]" annotation(
        Dialog(tab = "Hidrostatics", group = "Hidrostatics Properties"));
      parameter Modelica.SIunits.Mass Displacement = 5681200 "Displacement [kg]" annotation(
        Dialog(group = "Mass Properties"));
      parameter Modelica.SIunits.Length CoG[3] = {50.364, 0, 7} "Centre of Gravity (ship ref. sys.) {X,Y,Z} [m]" annotation(
        Dialog(group = "Mass Properties"));
      parameter Modelica.SIunits.Inertia I_xx = Displacement*(0.3557*B)^2 "X axis inertia (roll) [kg*m2]" annotation(
        Dialog(group = "Mass Properties"));
      parameter Modelica.SIunits.Inertia I_yy = Displacement*(0.2746*Lpp)^2 "Y axis inertia (Pitch) [kg*m2]" annotation(
        Dialog(group = "Mass Properties"));
      parameter Modelica.SIunits.Inertia I_zz = Displacement*(0.2739*Lpp)^2 "Z axis inertia (Yaw) [kg*m2]" annotation(
        Dialog(group = "Mass Properties"));
      parameter Modelica.SIunits.Length ini_Pos[3] = {0, 0, -4} "Initial position {X,Y,Z} [m]" annotation(
        Dialog(tab = "Start Values", group = "Initialization (World ref. sys.)"));
      parameter Modelica.SIunits.Angle ini_Ori[3] = {0, 0, 0} "Initial orientation {X,Y,Z} [rad]" annotation(
        Dialog(tab = "Start Values", group = "Initialization (World ref. sys.)"));
      parameter Modelica.SIunits.Velocity ini_Vel[3] = {0, 0, 0} "Initial speed {X,Y,Z} [m/s]" annotation(
        Dialog(tab = "Start Values", group = "Initialization (World ref. sys.)"));
      parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
        Dialog(tab = "Visualization", group = "3D Animation"));
      Modelica.Mechanics.MultiBody.Parts.Body ShipMass(I_11 = I_xx, I_22 = I_yy, I_33 = I_zz, angles_fixed = true, angles_start = ini_Ori, animation = false, m = Displacement, r_0(each fixed = true, start = ini_Pos), r_CM = CoG, v_0(each fixed = true, start = ini_Vel), w_0_fixed = true) annotation(
        Placement(visible = true, transformation(origin = {46, -4}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
      Modelica.SIunits.Angle Heel;
      Modelica.SIunits.Angle Trim;
      Modelica.SIunits.Angle Yaw;
      Modelica.SIunits.Velocity Surge;
      Modelica.SIunits.Velocity Sway;
      Modelica.SIunits.Velocity Heave;
      Real Draft;
      Real CoB[3];
      Real Disp;
      Real BMt;
      Real BMl;
      ShipSIM.SubComponents.VariableTranslation COB_pos annotation(
        Placement(visible = true, transformation(origin = {32, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForce B_ForceWorld(N_to_m = Displacement*9.81/B, animation = AnimationForces, diameter = B/40) annotation(
        Placement(visible = true, transformation(origin = {66, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      Modelica.Mechanics.MultiBody.Sensors.AbsoluteVelocity absoluteVelocity(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.frame_a) annotation(
        Placement(transformation(origin = {-18, -26}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Mechanics.MultiBody.Sensors.AbsoluteAngularVelocity absoluteAngularVelocity(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.frame_a) annotation(
        Placement(visible = true, transformation(origin = {-60, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      ShipSIM.SubComponents.VariableTranslation COF_pos annotation(
        Placement(transformation(origin = {-52, -26}, extent = {{-10, -10}, {10, 10}})));
      ShipSIM.Interfaces.ShipDataOutput shipData annotation(
        Placement(visible = true, transformation(origin = {100, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {104, -66}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      output Modelica.Blocks.Interfaces.RealOutput YawDeg "Ship heading in degrees" annotation(
        Placement(visible = true, transformation(origin = {74, -108}, extent = {{-14, -14}, {14, 14}}, rotation = -90), iconTransformation(origin = {62, -102}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      Modelica.Mechanics.MultiBody.Sensors.AbsolutePosition absolutePositionOverGround(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.world) annotation(
        Placement(transformation(origin = {-16, -56}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Mechanics.MultiBody.Sensors.AbsoluteVelocity absoluteVelocityOverGround(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.world) annotation(
        Placement(transformation(origin = {-16, -82}, extent = {{-10, -10}, {10, 10}})));
    protected
      Real Disp_aux[size(Disp_Table, 1)];
      Real LCB_aux[size(LCB_Table, 1)];
      Real TCB_aux[size(TCB_Table, 1)];
      Real VCB_aux[size(VCB_Table, 1)];
      Real BMt_aux[size(BMt_Table, 1)];
      Real BMl_aux[size(BMl_Table, 1)];
      Real P_s[3];
      Real P_f[3];
    public
    equation
//Calculate the depth of the points to obtain heel, trim and draft
      P_s[:] = frame_a.r_0 + Modelica.Mechanics.MultiBody.Frames.resolve1(frame_a.R, {0, -B, 0});
      P_f[:] = frame_a.r_0 + Modelica.Mechanics.MultiBody.Frames.resolve1(frame_a.R, {Lpp, 0, 0});
      Heel = Modelica.Math.atan((frame_a.r_0[3] - P_s[3])/B);
      Trim = Modelica.Math.atan((P_f[3] - frame_a.r_0[3])/Lpp);
      Draft = -(P_f[3] + frame_a.r_0[3])/2;
//Interpolate values from regression tables
      for i in 1:size(Disp_aux, 1) loop
        Disp_aux[i] = Disp_Table[i, 1]*Draft^Disp_Table[i, 2];
      end for;
      for i in 1:size(LCB_aux, 1) loop
        LCB_aux[i] = LCB_Table[i, 1]*Draft^LCB_Table[i, 2];
      end for;
      for i in 1:size(TCB_aux, 1) loop
        TCB_aux[i] = TCB_Table[i, 1]*Draft^TCB_Table[i, 2];
      end for;
      for i in 1:size(VCB_aux, 1) loop
        VCB_aux[i] = VCB_Table[i, 1]*Draft^VCB_Table[i, 2];
      end for;
      for i in 1:size(BMt_aux, 1) loop
        BMt_aux[i] = BMt_Table[i, 1]*Draft^BMt_Table[i, 2];
      end for;
      for i in 1:size(BMl_aux, 1) loop
        BMl_aux[i] = BMl_Table[i, 1]*Draft^BMl_Table[i, 2];
      end for;
      Disp = sum(Disp_aux[:]);
      BMt = sum(BMt_aux[:]);
      BMl = sum(BMl_aux[:]);
      CoB[1] = sum(LCB_aux[:]) - BMl*Modelica.Math.sin(Trim);
      CoB[2] = sum(TCB_aux[:]) - BMt*Modelica.Math.sin(Heel);
      CoB[3] = sum(VCB_aux[:]) + BMl*(1 - Modelica.Math.cos(Trim)) + BMt*(1 - Modelica.Math.cos(Heel));
      COB_pos.r_vect = CoB;
      B_ForceWorld.force = {0, 0, Disp*Modelica.Constants.g_n};
//Equations
      COF_pos.r_vect = {Lpp/2, 0, Draft/2} "Measure the speed on the point specified by the paper";
      der(Yaw) = absoluteAngularVelocity.w[3];
      Surge = absoluteVelocity.v[1];
      Sway = absoluteVelocity.v[2];
      Heave = absoluteVelocity.v[3];
      connect(frame_a, COB_pos.frame_a) annotation(
        Line(points = {{-100, 0}, {-26, 0}, {-26, 58}, {22, 58}}));
      connect(COB_pos.frame_b, B_ForceWorld.frame_b) annotation(
        Line(points = {{42, 58}, {66, 58}, {66, 48}}, color = {95, 95, 95}));
      connect(ShipMass.frame_a, frame_a) annotation(
        Line(points = {{36, -4}, {2.5, -4}, {2.5, 0}, {-100, 0}}));
      connect(absoluteAngularVelocity.frame_a, frame_a) annotation(
        Line(points = {{-70, 38}, {-82, 38}, {-82, 0}, {-100, 0}}, color = {95, 95, 95}));
      connect(COF_pos.frame_b, absoluteVelocity.frame_a) annotation(
        Line(points = {{-42, -26}, {-28, -26}}, color = {95, 95, 95}));
      connect(frame_a, COF_pos.frame_a) annotation(
        Line(points = {{-100, 0}, {-82, 0}, {-82, -26}, {-62, -26}}));
//Connect data
      shipData.Draft = Draft;
      shipData.Displacement = Disp;
      shipData.CoG = CoG;
      shipData.Angles = {Heel, Trim, Yaw};
      shipData.AngularSpeed = {der(Heel), der(Trim), der(Yaw)};
      shipData.LinearSpeed = {Surge, Sway, Heave};
      shipData.WorldSpeedOverGround = absoluteVelocityOverGround.v;
      shipData.WorldPosition = absolutePositionOverGround.r;
      YawDeg = -Yaw*180/Modelica.Constants.pi;
//Assert documentation
      assert(abs(Heel) < 0.35, "!W0001 [ShipModelTh] (" + getInstanceName() + "): Heel exceeds small movements theory for CoB position", level = AssertionLevel.warning);
      assert(abs(Trim) < 0.35, "!W0002 [ShipModelTh] (" + getInstanceName() + "): Trim exceeds small movements theory for CoB position", level = AssertionLevel.warning);
      assert(Draft > 0, "!W0003 [ShipModelTh] (" + getInstanceName() + "): Draft must be positive!", level = AssertionLevel.warning);
      connect(COF_pos.frame_b, absolutePositionOverGround.frame_a) annotation(
        Line(points = {{-42, -26}, {-38, -26}, {-38, -56}, {-26, -56}}, color = {95, 95, 95}));
      connect(COF_pos.frame_b, absoluteVelocityOverGround.frame_a) annotation(
        Line(points = {{-42, -26}, {-38, -26}, {-38, -82}, {-26, -82}}, color = {95, 95, 95}));
      annotation(
        Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Polygon(origin = {0, 3}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-56, 31}, {-56, 7}, {-78, 7}, {-78, -13}, {-62, -15}, {-56, -31}, {62, -31}, {70, -29}, {74, -25}, {76, -23}, {74, -19}, {70, -15}, {62, -13}, {78, 7}, {-42, 7}, {-42, 31}, {-56, 31}}), Line(origin = {-19.21, -5.26}, points = {{-52.1499, 33.1499}, {-52.1499, -22.8501}, {47.8501, -22.8501}}, arrow = {Arrow.Filled, Arrow.Filled}, arrowSize = 7), Line(origin = {76.23, -10.29}, points = {{-5.8536, 6.20711}, {16.1464, 6.20711}}), Line(origin = {80.3295, -6.61265}, points = {{-6, 0}, {8, 0}}), Line(origin = {82.0695, -9.45093}, points = {{-4, 0}, {4, 0}}), Line(origin = {-91.82, -9.66}, points = {{0.1464, 6.20711}, {12.1464, 6.20711}}), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Rectangle(origin = {-60, 66}, extent = {{-24, 18}, {24, -18}}, radius = 5), Text(origin = {-64, 92}, extent = {{-12, 8}, {12, -8}}, textString = "k"), Rectangle(origin = {-19, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Line(origin = {-19.08, -71.19}, points = {{-16.916, 3.19338}, {17.084, 3.19338}}), Line(origin = {-17.1554, -72.7022}, points = {{-16.916, 3.19338}, {-6.916, 3.19338}}), Line(origin = {-15.2309, -74.0769}, points = {{-16.916, 3.19338}, {-10.916, 3.19338}}), Text(origin = {-17, -76}, rotation = 90, extent = {{-5, -16}, {5, 0}}, textString = "8"), Text(origin = {46, 59}, extent = {{-70, 29}, {70, -29}}, textString = "Mass, Inertia, 
  Floatation
  Forces", horizontalAlignment = TextAlignment.Left), Text(origin = {-47, 74}, extent = {{-5, 10}, {5, -10}}, textString = "Z"), Text(origin = {-61, 58}, extent = {{-5, 10}, {5, -10}}, textString = "P"), Text(origin = {-75, 58}, extent = {{-5, 10}, {5, -10}}, textString = "R"), Text(origin = {165, 70}, extent = {{-55, 10}, {55, -10}}, textString = DynamicSelect("Heading", (String(YawDeg, "+.1f") + " ºdeg")), horizontalAlignment = TextAlignment.Left), Text(origin = {165, 50}, extent = {{-55, 10}, {55, -10}}, textString = DynamicSelect("SpeedOG", (String(Surge, "+.1f") + " m/s")), horizontalAlignment = TextAlignment.Left)}),
        Documentation(info = "<html><head></head><body><div><font face=\"MS Shell Dlg 2\">Ship model simplified to small movements from level trim loading condition.&nbsp;</font></div><div><font face=\"MS Shell Dlg 2\">The phisics behind this model uses level trim hydrostatics to obtain the center of buoyancy position and apply the displacement force.&nbsp;</font></div><div><font face=\"MS Shell Dlg 2\">Centre of buoyancy is corrected by heel and trim using the floatation area inertia properties.</font></div><div><font face=\"MS Shell Dlg 2\">Ship mass and inertia is indicated on the model by use of radii of gyration or absolute inertia moments about the centre of gravity and parallel to frame_a.</font></div><div><font face=\"MS Shell Dlg 2\">Water level is assumed to be at Z=0 vertical world coordinate.</font></div><div><br></div><div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div><u>Limitations:</u></div><div><br></div><div>Only small movements of heel and trim are implemented, capsizing or similar situations should arise simulation errors.&nbsp;</div><div><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><u><br></u></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">[Principles] Edward V. Lewis et al, \"Princiles of Naval Architecture\",&nbsp;</span><em style=\"font-family: 'MS Shell Dlg 2';\">SNAME</em><span style=\"font-family: 'MS Shell Dlg 2';\">, Second Revision, 1988</span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\">[<span style=\"background-color: rgb(255, 255, 255);\">ModMultibody</span>] \"The new Modelica MultiBody Library\", M. Otter, H. Elmqvist and S.E. Mattsson. Proceedings of the 3rd International Modelica Conference (2003)</div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">N/A</span></div><div><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div><u>Further development:</u></div></div></div></body></html>", revisions = "<html><head></head><body><div><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.6&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(15/03/2024): Added DynamicSelect for diagram animation</span></div><div><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.5&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(20/02/2024): Added speed and position in world coordinates (Speed Over Ground)</span></div><div><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">Rev. 0.4&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">(25/12/2023): Removed water depth connector. Assumed to be at Z=0 vertical world coordinate.</span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.3&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(06/05/2023): Added animation forces selector.</span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.2&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(01/03/2023): Added assert documentation</span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.1&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(14/02/2023): Renovated icon and integration of ship data connector</span></div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">&nbsp;(17/06/2022): Initial release</span></body></html>"),
        Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}})));
    end ShipModelTh;

    model HidrodynamicXYY "Hydrodinamic ship forces model (MMG)"
      parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
        Dialog(group = "Hidrostatics Properties"));
      parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
        Dialog(group = "Hidrostatics Properties"));
      parameter Modelica.SIunits.Length Draft = 4 " Mean moulded draft [m]" annotation(
        Dialog(group = "Hidrostatics Properties"));
      parameter Real Cb = 0.693 "Ship block coefficient [-]" annotation(
        Dialog(group = "Hidrostatics Properties"));
      parameter Modelica.SIunits.Length Xg = 0.364 "Distance from Lpp/2 to CoG, positive fwd [m]" annotation(
        Dialog(group = "Hidrostatics Properties"));
      //Added Mass parameters
      parameter Real mx = 1/(Modelica.Constants.pi*(Lpp^2/(B*Draft*Cb*environment.SeaDensity))^0.5 - 14) "Added Mass parameter X direction *(around 5%) [% of displacement] (Brix, 1993)" annotation(
        Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
      parameter Real my = (0.882 - 0.54*Cb*(1 - 1.6*Draft/B) - 0.156*(1 - 0.673*Cb)*Lpp/B + 0.826*(Draft/B)*(Lpp/B)*(1 - 0.678*Draft/B) - 0.638*Cb*(Draft/B)*(Lpp/B)*(1 - 0.669*Draft/B)) "Added Mass parameter Y direction [% of displacement] (Zhou et. al., 1983)" annotation(
        Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
      parameter Real Jz = (Lpp/100*(33 - 76.85*Cb*(1 - 0.784*Cb) + 3.43*(Lpp/B)*(1 - 0.63*Cb)))^2 "Added Mass parameter Yaw direction [% of displacement] (Zhou et. al., 1983)" annotation(
        Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
      //ERROR: on MANSIN use 1/100 instead of Lpp/100 !!"
      //Damping parameters
      parameter Real Resistance_Curve[:, 2] = {{9.1437e2, 3}, {-5.2863e3, 2}, {1.9657e4, 1}} "Resistance Vs Speed curve [N vs m/s]" annotation(
        Dialog(tab = "Resistance", group = "Resistance"));
      //X_Hull
      parameter Real X_vv = (1.15*Cb*B/Lpp - 0.18) "Yoshimura and Masumoto (2011)" annotation(
        Dialog(tab = "Damping Parameters", group = "X_Hull"));
      parameter Real X_vvvv = (-6.68*Cb*B/Lpp + 1.1) "Yoshimura and Masumoto (2011)" annotation(
        Dialog(tab = "Damping Parameters", group = "X_Hull"));
      parameter Real X_rr = (-0.0027 + 0.0076*Cb*Draft/B)*(Lpp/Draft) "Lee and Shin (1998) *" annotation(
        Dialog(tab = "Damping Parameters", group = "X_Hull"));
      parameter Real X_vr = -0.117*my/100*(0.5 + Cb)*(Lpp/Draft) "Lee and Shin (1998) *" annotation(
        Dialog(tab = "Damping Parameters", group = "X_Hull"));
      //Y_Hull
      parameter Real Y_v = (-Modelica.Constants.pi*(Draft/Lpp)^2*(1 + 0.4*Cb*B/Draft))*(Lpp/Draft) "Clarke et al. (1982)" annotation(
        Dialog(tab = "Damping Parameters", group = "Y_Hull"));
      parameter Real Y_vvv = (-0.6469*(1 - Cb)*(Draft/B) + 0.0027)*(Lpp/Draft) "Lee and Shin (1998)" annotation(
        Dialog(tab = "Damping Parameters", group = "Y_Hull"));
      parameter Real Y_r = (-Modelica.Constants.pi*(Draft/Lpp)^2*(-0.32))*(Lpp/Draft) "Smitt (1970)" annotation(
        Dialog(tab = "Damping Parameters", group = "Y_Hull"));
      parameter Real Y_rrr = (-0.0233*Cb*Draft/B + 0.0063)*(Lpp/Draft) "Lee and Shin (1998)" annotation(
        Dialog(tab = "Damping Parameters", group = "Y_Hull"));
      parameter Real Y_vrr = -(5.95*(1 - Cb)*Draft/B) "Kijima et al. (1990a)" annotation(
        Dialog(tab = "Damping Parameters", group = "Y_Hull"));
      parameter Real Y_vvr = (1.5*Draft*Cb/B - 0.65) "Kijima et al. (1990a)" annotation(
        Dialog(tab = "Damping Parameters", group = "Y_Hull"));
      //N_Hull
      parameter Real N_v = (-Modelica.Constants.pi*(Draft/Lpp)^2*(0.5 + 2.4*Draft/Lpp))*(Lpp/Draft) "Clarke et al. (1982)" annotation(
        Dialog(tab = "Damping Parameters", group = "N_Hull"));
      parameter Real N_vvv = (0.0348 - 0.5283*(1 - Cb)*Draft/B)*(Lpp/Draft) "Lee and Shin (1998)" annotation(
        Dialog(tab = "Damping Parameters", group = "N_Hull"));
      parameter Real N_r = -Modelica.Constants.pi*(Draft/Lpp)^2*((1.3192 - 0.68228*Cb - 0.00019*(Lpp/Draft)^2)/Modelica.Constants.pi)*(Lpp/Draft) "Khattab (1984)" annotation(
        Dialog(tab = "Damping Parameters", group = "N_Hull"));
      parameter Real N_rrr = (0.25*Cb*B/Lpp - 0.056) "Yoshimura and Masumoto (2011)" annotation(
        Dialog(tab = "Damping Parameters", group = "N_Hull"));
      parameter Real N_vrr = ((0.5*Draft*Cb/B) - 0.05) "Kijima et al. (1990a)" annotation(
        Dialog(tab = "Damping Parameters", group = "N_Hull"));
      parameter Real N_vvr = -(57.5*(Cb*B/Lpp)^2 - 18.4*(Cb*B/Lpp) + 1.6) "Kijima et al. (1990a)" annotation(
        Dialog(tab = "Damping Parameters", group = "N_Hull"));
      //Animation
      parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
        Dialog(tab = "Visualization", group = "3D Animation"));
      //Components
      ShipSIM.SubComponents.VariableTranslation AddMass_CoF annotation(
        Placement(visible = true, transformation(origin = {-40, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque AddMass_ForceTorque(animation = false, forceColor = {255, 0, 0}, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b, torqueColor = {255, 0, 255}) annotation(
        Placement(visible = true, transformation(origin = {-2, 38}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      ShipSIM.Interfaces.ShipDataInput shipData annotation(
        Placement(visible = true, transformation(origin = {100, 62}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      ShipSIM.SubComponents.VariableTranslation Damping_CoF annotation(
        Placement(visible = true, transformation(origin = {-42, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque Damping_ForceTorque(animation = AnimationForces, forceColor = {255, 0, 0}, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b, torqueColor = {255, 0, 255}) annotation(
        Placement(visible = true, transformation(origin = {-6, -20}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      //Variables
      Real v;
      Real r;
      Real U;
      Real NonDimXY;
      Real NonDimN;
      Real ResistancePower "Resistance power";
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
      ShipSIM.SubComponents.ApparentSpeedXY Damping_apparentSpeedXY annotation(
        Placement(visible = true, transformation(origin = {-12, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    protected
      outer ShipSIM.Components.Environment environment;
      Real Res_Curve[size(Resistance_Curve, 1)];
    equation
//Connection with currents
//
//ADDED MASS
//
      AddMass_CoF.r_vect = {shipData.CoG[1], shipData.CoG[2], shipData.Draft/2} "Added mass inertia center of forces";
// Equations obtained from: Mathematical Modeling of Inland Vessel Maneuverability Considering Rudder Hydrodynamics, Jialun Liu
      AddMass_ForceTorque.force[1] = -shipData.Displacement*(mx*der(Damping_apparentSpeedXY.SpeedLocal[1]) - my*Damping_apparentSpeedXY.SpeedLocal[2]*shipData.AngularSpeed[3]);
      AddMass_ForceTorque.force[2] = -shipData.Displacement*(my*der(Damping_apparentSpeedXY.SpeedLocal[2]) + mx*Damping_apparentSpeedXY.SpeedLocal[1]*shipData.AngularSpeed[3]);
      AddMass_ForceTorque.force[3] = 0;
      AddMass_ForceTorque.torque[1] = 0;
      AddMass_ForceTorque.torque[2] = 0;
      AddMass_ForceTorque.torque[3] = -shipData.Displacement*Jz*der(shipData.AngularSpeed[3]);
      connect(frame_a, AddMass_CoF.frame_a) annotation(
        Line(points = {{-100, 0}, {-86, 0}, {-86, 38}, {-50, 38}}));
      connect(AddMass_CoF.frame_b, AddMass_ForceTorque.frame_b) annotation(
        Line(points = {{-30, 38}, {-12, 38}}, color = {95, 95, 95}));
//
//DAMPING
//
// Equations obtained from: Taimuri "A 6-DoF maneuvering model for the rapid estimation of hydrodynamic actions in deep and shallow waters", Ocean Engineering 218 (2020)
// Connect apparent speed (current)
      Damping_apparentSpeedXY.WorldSpeed = environment.CurrentVector;
//Resistance Curve
      for i in 1:size(Res_Curve, 1) loop
        Res_Curve[i] = Resistance_Curve[i, 1]*abs(Damping_apparentSpeedXY.SpeedLocal[1])^Resistance_Curve[i, 2];
      end for;
//End
      Damping_CoF.r_vect = {Lpp/2, 0, shipData.Draft/2} "Centro de fuerzas de Damping";
//MMG model
//Variables
      U = Damping_apparentSpeedXY.ApparentSpeed "Velocidad";
      NonDimXY = 0.5*environment.SeaDensity*U^2*Lpp*Draft "non-dimensionalization for X and Y";
      NonDimN = 0.5*environment.SeaDensity*U^2*Lpp*Draft*Lpp "non-dimensionalization for Yaw";
      if noEvent((U^2) < 0.01) then
//Avoid division by zero
        v = 0 "non-dimensional Sway";
        r = shipData.AngularSpeed[3]*Lpp/0.01 "non-dimensional Yaw";
      else
        v = Damping_apparentSpeedXY.SpeedLocal[2]/U "non-dimensional Sway";
        r = shipData.AngularSpeed[3]*Lpp/U "non-dimensional Yaw";
      end if;
//Forces
      ResistancePower = Damping_ForceTorque.force[1]*Damping_apparentSpeedXY.SpeedLocal[1];
      Damping_ForceTorque.force[1] = (-1*sign(Damping_apparentSpeedXY.SpeedLocal[1])*sum(Res_Curve)) + NonDimXY*(X_vv*v^2 + X_vvvv*v^4 + X_rr*r^2 + X_vr*v*r);
      Damping_ForceTorque.force[2] = NonDimXY*(Y_v*v + Y_vvv*v^3 + Y_r*r + Y_rrr*r^3 + Y_vrr*v*r^2 + Y_vvr*v^2*r);
      Damping_ForceTorque.force[3] = 0;
      Damping_ForceTorque.torque[1] = 0;
      Damping_ForceTorque.torque[2] = 0;
      Damping_ForceTorque.torque[3] = NonDimN*(N_v*v + N_vvv*v^3 + N_r*r + N_rrr*r^3 + N_vrr*v*r^2 + N_vvr*v^2*r);
      connect(Damping_CoF.frame_b, Damping_ForceTorque.frame_b) annotation(
        Line(points = {{-32, -20}, {-16, -20}}, color = {95, 95, 95}));
      connect(frame_a, Damping_CoF.frame_a) annotation(
        Line(points = {{-100, 0}, {-86, 0}, {-86, -20}, {-52, -20}}));
      connect(Damping_CoF.frame_b, Damping_apparentSpeedXY.frame_a) annotation(
        Line(points = {{-32, -20}, {-30, -20}, {-30, -60}, {-22, -60}}, color = {95, 95, 95}));
      annotation(
        Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Rectangle(origin = {-60, 66}, extent = {{-24, 18}, {24, -18}}, radius = 5), Polygon(origin = {-70, 93}, lineThickness = 0.5, points = {{0, 3}, {-4, -5}, {4, -5}, {0, 3}}), Text(origin = {-56, 94}, extent = {{-8, 10}, {8, -10}}, textString = "m"), Text(origin = {-75, 74}, extent = {{-5, 10}, {5, -10}}, textString = "X"), Text(origin = {-6, 58}, textColor = {200, 200, 200}, extent = {{-14, 10}, {14, -10}}, textString = "P"), Text(origin = {-20, 58}, textColor = {200, 200, 200}, extent = {{-14, 10}, {14, -10}}, textString = "R"), Text(origin = {-5, 92}, extent = {{-5, 8}, {5, -8}}, textString = "D"), Text(origin = {-6, 74}, extent = {{-14, 10}, {14, -10}}, textString = "Y"), Rectangle(origin = {-6, 66}, extent = {{-24, 18}, {24, -18}}, radius = 5), Text(origin = {-20, 74}, extent = {{-14, 10}, {14, -10}}, textString = "X"), Text(origin = {8, 74}, textColor = {200, 200, 200}, extent = {{-14, 10}, {14, -10}}, textString = "Z"), Text(origin = {8, 58}, extent = {{-14, 10}, {14, -10}}, textString = "Y"), Polygon(origin = {7, 6}, rotation = 35, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-63, 20}, {-63, -20}, {25, -20}, {39, -18}, {47, -16}, {53, -14}, {59, -10}, {63, -4}, {64, 0}, {63, 4}, {59, 10}, {53, 14}, {47, 16}, {39, 18}, {25, 20}, {-63, 20}}), Line(origin = {32.1218, 51.7006}, rotation = 35, points = {{-53.6268, 17.0932}, {-52.1499, -22.8501}, {37.8554, -23.1764}}, arrow = {Arrow.Filled, Arrow.Filled}, arrowSize = 7), Line(origin = {2.82808, 3.00096}, points = {{-11.1708, 4.82918}, {-11.1708, 4.82918}, {-11.1708, 0.82918}, {-9.17082, -5.17082}, {-3.17082, -9.17082}, {2.82918, -9.17082}, {6.82918, -7.17082}, {8.82918, -5.17082}, {10.8292, -1.17082}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Rectangle(origin = {-19, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Line(origin = {-19.08, -71.19}, points = {{-16.916, 3.19338}, {17.084, 3.19338}}), Text(origin = {-17, -76}, rotation = 90, extent = {{-5, -16}, {5, 0}}, textString = "8"), Line(origin = {-17.1554, -72.7022}, points = {{-16.916, 3.19338}, {-6.916, 3.19338}}), Line(origin = {-15.2309, -74.0769}, points = {{-16.916, 3.19338}, {-10.916, 3.19338}}), Text(origin = {78, -47}, extent = {{-70, 25}, {70, -25}}, textString = "Hydrodyn.
  Forces", horizontalAlignment = TextAlignment.Left), Text(origin = {-61, 74}, extent = {{-5, 10}, {5, -10}}, textString = "Y"), Text(origin = {-47, 74}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "Z"), Text(origin = {-75, 58}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "R"), Text(origin = {-61, 58}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "P"), Text(origin = {-47, 58}, extent = {{-5, 10}, {5, -10}}, textString = "Y")}),
        Documentation(info = "<html><head></head><body><div class=\"htmlDoc\"><div style=\"font-family: 'MS Shell Dlg 2';\">HidrodynamicXYY provides hidrodynamic forces of Surge (X) , Sway (Y) and Yaw (Y) based on MMG standard method for ship maneuvering predictions.</div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\">Current default equations for maneuvring parameters are based on empirical relations developed by various authors and referenced on [Jialun2020] and [Taimuri2020].</div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\">This model is based on 0.5*rho*Lpp*d*V^2 forces.</div><div style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-family: 'MS Shell Dlg 2';\">Empirical equations provided as default parameters are only adequate for medium and large single propeller and rudder ships.</div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><u><br></u></div><div>[Yasukawa2015]<span class=\"Apple-tab-span\" style=\"white-space: pre;\">	</span>Ghalib Taimuri et al, \"Introduction of MMG standard method for ship maneuvering predictions\", Journal of Marine Science and Technology, 20, 37-52, 2015, <a href=\"https://link.springer.com/article/10.1007/s00773-014-0293-y\">https://link.springer.com/article/10.1007/s00773-014-0293-y</a></div><div><u><br></u></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">[Jialun2020] Jialun Liu, \"Mathematical Modeling of Inland Vessel Maneuverability Considering Rudder Hydrodynamics\", Springer 2020,&nbsp;</span><a href=\"https://doi.org/10.1007/978-3-030-47475-1\" style=\"font-family: 'MS Shell Dlg 2';\">https://doi.org/10.1007/978-3-030-47475-1</a></div><div style=\"font-family: -webkit-standard;\"><br></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\">[Taimuri2020] Ghalib Taimuri et al, \"A 6-DoF maneuvering model for the rapid estimation of hydrodynamic actions in deep and shallow waters\", Journal of Ocean Engineering, 2020,&nbsp;</span><a href=\"https://doi.org/10.1016/j.oceaneng.2020.108103\" style=\"font-family: 'MS Shell Dlg 2';\">https://doi.org/10.1016/j.oceaneng.2020.108103</a></div><div style=\"font-family: -webkit-standard;\"><br></div><div style=\"font-family: -webkit-standard;\">[<span style=\"background-color: rgb(255, 255, 255);\">ModMultibody</span>] \"The new Modelica MultiBody Library\", M. Otter, H. Elmqvist and S.E. Mattsson. Proceedings of the 3rd International Modelica Conference (2003)</div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div><font face=\"MS Shell Dlg 2\">X_rr, X_vr factors need to be revised due differences detected during validation against [Taimuri2020]</font></div><div><font face=\"MS Shell Dlg 2\"><br></font></div><div><font face=\"MS Shell Dlg 2\">Resistance curve is calculated only with surge speed. Literature show that shall be calculated with U, acconting for sway speed also.</font></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div><u>Further development:</u></div></div></body></html>", revisions = "<html><head></head><body><div>Rev. 1.2&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(08/02/2025): Corrected X added mass and change to \"Lpp*d\" instead of \"Lpp^2\"</div><div>Rev. 1.1&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(06/05/2023): Added animation forces selector.</div><div><span style=\"font-size: 12px;\">Rev. 1.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(06/03/2023): Full support with sea current</span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.1&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(14/02/2023): First official release</span></div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(27/01/2023): Initial release</span></body></html>"));
    end HidrodynamicXYY;

    model HidrodynamicZRP "Hydrodinamic ship forces model"
      //extends Modelica.Icons.UnderConstruction;
      parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
        Dialog(group = "Hidrostatics Properties"));
      //Added Mass parameters
      parameter Real mz = 0 "Added Mass parameter Z direction" annotation(
        Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
      parameter Real Jr = 0 "Added Mass parameter Roll direction" annotation(
        Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
      parameter Real Jp = 0 "Added Mass parameter Pitch direction" annotation(
        Dialog(tab = "Added Mass Parameters", group = "Added Mass"));
      //Damping parameters
      parameter Real Z_d = 0 "Heave damping coeff." annotation(
        Dialog(tab = "Damping Parameters", group = "Heave"));
      parameter Real R_d = 0 "Roll damping coeff." annotation(
        Dialog(tab = "Damping Parameters", group = "Roll"));
      parameter Real P_d = 0 "Pitch damping coeff." annotation(
        Dialog(tab = "Damping Parameters", group = "Pitch"));
      //Animation
      parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
        Dialog(tab = "Visualization", group = "3D Animation"));
      //Components
      ShipSIM.SubComponents.VariableTranslation AddMass_CoF annotation(
        Placement(visible = true, transformation(origin = {-40, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque AddMass_ForceTorque(animation = false, forceColor = {255, 0, 0}, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b, torqueColor = {255, 0, 255}) annotation(
        Placement(visible = true, transformation(origin = {-2, 38}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      ShipSIM.Interfaces.ShipDataInput shipData annotation(
        Placement(visible = true, transformation(origin = {100, 62}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      ShipSIM.SubComponents.VariableTranslation Damping_CoF annotation(
        Placement(visible = true, transformation(origin = {-42, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque Damping_ForceTorque(animation = AnimationForces, forceColor = {255, 0, 0}, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b, torqueColor = {255, 0, 255}) annotation(
        Placement(visible = true, transformation(origin = {-6, -20}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      //Variables
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
      ShipSIM.SubComponents.ApparentSpeedXY Damping_apparentSpeedXY annotation(
        Placement(visible = true, transformation(origin = {-12, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    protected
      outer ShipSIM.Components.Environment environment;
    equation
//Connection with currents
//
//ADDED MASS
//
      AddMass_CoF.r_vect = {shipData.CoG[1], shipData.CoG[2], shipData.Draft/2} "Added mass inertia center of forces";
// Equations obtained from: Mathematical Modeling of Inland Vessel Maneuverability Considering Rudder Hydrodynamics, Jialun Liu
      AddMass_ForceTorque.force[1] = 0;
      AddMass_ForceTorque.force[2] = 0;
      AddMass_ForceTorque.force[3] = -shipData.Displacement*(mz*der(shipData.LinearSpeed[3]));
      AddMass_ForceTorque.torque[1] = -shipData.Displacement*Jr*der(shipData.AngularSpeed[1]);
      AddMass_ForceTorque.torque[2] = -shipData.Displacement*Jp*der(shipData.AngularSpeed[2]);
      AddMass_ForceTorque.torque[3] = 0;
      connect(frame_a, AddMass_CoF.frame_a) annotation(
        Line(points = {{-100, 0}, {-86, 0}, {-86, 38}, {-50, 38}}));
      connect(AddMass_CoF.frame_b, AddMass_ForceTorque.frame_b) annotation(
        Line(points = {{-30, 38}, {-12, 38}}, color = {95, 95, 95}));
//
//DAMPING
//
// Connect apparent speed (current)
      Damping_apparentSpeedXY.WorldSpeed = environment.CurrentVector;
//End
      Damping_CoF.r_vect = {Lpp/2, 0, shipData.Draft/2} "Centro de fuerzas de Damping";
//Variables
//Forces
      Damping_ForceTorque.force[1] = 0;
      Damping_ForceTorque.force[2] = 0;
      Damping_ForceTorque.force[3] = -sign(shipData.LinearSpeed[3])*Z_d*shipData.LinearSpeed[3]^2;
      Damping_ForceTorque.torque[1] = -sign(shipData.AngularSpeed[1])*R_d*shipData.AngularSpeed[1]^2;
      Damping_ForceTorque.torque[2] = -sign(shipData.AngularSpeed[1])*R_d*shipData.AngularSpeed[2]^2;
      Damping_ForceTorque.torque[3] = 0;
      connect(Damping_CoF.frame_b, Damping_ForceTorque.frame_b) annotation(
        Line(points = {{-32, -20}, {-16, -20}}, color = {95, 95, 95}));
      connect(frame_a, Damping_CoF.frame_a) annotation(
        Line(points = {{-100, 0}, {-86, 0}, {-86, -20}, {-52, -20}}));
      connect(Damping_CoF.frame_b, Damping_apparentSpeedXY.frame_a) annotation(
        Line(points = {{-32, -20}, {-30, -20}, {-30, -60}, {-22, -60}}, color = {95, 95, 95}));
      annotation(
        Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Rectangle(origin = {-60, 66}, extent = {{-24, 18}, {24, -18}}, radius = 5), Polygon(origin = {-70, 93}, lineThickness = 0.5, points = {{0, 3}, {-4, -5}, {4, -5}, {0, 3}}), Text(origin = {-56, 94}, extent = {{-8, 10}, {8, -10}}, textString = "m"), Text(origin = {-75, 74}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "X"), Text(origin = {-5, 92}, extent = {{-5, 8}, {5, -8}}, textString = "D"), Rectangle(origin = {-6, 66}, extent = {{-24, 18}, {24, -18}}, radius = 5), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Rectangle(origin = {-19, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "Th"), Line(origin = {-19.08, -71.19}, points = {{-16.916, 3.19338}, {17.084, 3.19338}}), Text(origin = {-17, -76}, rotation = 90, extent = {{-5, -16}, {5, 0}}, textString = "8"), Line(origin = {-17.1554, -72.7022}, points = {{-16.916, 3.19338}, {-6.916, 3.19338}}), Line(origin = {-15.2309, -74.0769}, points = {{-16.916, 3.19338}, {-10.916, 3.19338}}), Text(origin = {78, -47}, extent = {{-70, 25}, {70, -25}}, textString = "Hydrodyn.
    Forces", horizontalAlignment = TextAlignment.Left), Text(origin = {-61, 74}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "Y"), Text(origin = {-47, 74}, extent = {{-5, 10}, {5, -10}}, textString = "Z"), Text(origin = {-75, 58}, extent = {{-5, 10}, {5, -10}}, textString = "R"), Text(origin = {-61, 58}, extent = {{-5, 10}, {5, -10}}, textString = "P"), Text(origin = {-47, 58}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "Y"), Text(origin = {-21, 58}, extent = {{-5, 10}, {5, -10}}, textString = "R"), Text(origin = {-21, 74}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "X"), Text(origin = {7, 74}, extent = {{-5, 10}, {5, -10}}, textString = "Z"), Text(origin = {7, 58}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "Y"), Text(origin = {-7, 58}, extent = {{-5, 10}, {5, -10}}, textString = "P"), Text(origin = {-7, 74}, textColor = {200, 200, 200}, extent = {{-5, 10}, {5, -10}}, textString = "Y"), Rectangle(origin = {0, 6}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{-44, 28}, {44, -28}}, radius = 10), Line(origin = {70.02, 6.07}, points = {{-25, 0}, {-8, 10}, {8, -10}, {25, 0}}, smooth = Smooth.Bezier), Line(origin = {-69.34, 5.68}, points = {{-25, 0}, {-8, -10}, {8, 10}, {25, 0}}, smooth = Smooth.Bezier)}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
        Documentation(info = "<html><head></head><body><div class=\"htmlDoc\"><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div><div style=\"font-family: -webkit-standard;\"><u>References:</u></div><div style=\"font-family: -webkit-standard;\"><br></div></div><div style=\"font-family: -webkit-standard;\"><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><div><u>Further development:</u></div></div></body></html>", revisions = "<html><head></head><body><div><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]</span><span style=\"font-size: 12px;\">&nbsp;(01/12/2024): Initial pre-release</span></div></body></html>"));
    end HidrodynamicZRP;

    model ShipWind "Wind model of a ship"
      parameter Modelica.SIunits.Length Loa = 100 "Length over all [m]" annotation(
        Dialog(group = "Hidrostatics Properties"));
      parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
        Dialog(group = "Hidrostatics Properties"));
      parameter Modelica.SIunits.Length Draft = 4 " Mean moulded draft [m]" annotation(
        Dialog(group = "Hidrostatics Properties"));
      parameter Modelica.SIunits.Area A_T = 316 "Transverse projected wind area [m2]" annotation(
        Dialog(tab = "Wind area properties", group = "Windage area properties"));
      parameter Modelica.SIunits.Area A_L = 1337 "Lateral projected wind area [m2]" annotation(
        Dialog(tab = "Wind area properties", group = "Windage area properties"));
      parameter Modelica.SIunits.Area A_0D = 451 "Lateral projected wind area of superstructure (all) [m2]" annotation(
        Dialog(tab = "Wind area properties", group = "Windage area properties"));
      parameter Modelica.SIunits.Area A_ss = 451 "Lateral projected wind area of aft superstructure [m2]" annotation(
        Dialog(tab = "Wind area properties", group = "Windage area properties"));
      parameter Modelica.SIunits.Length C = 0.85 "Distance from midship section to center of lateral projected wind area (positive forward) [m]" annotation(
        Dialog(tab = "Wind area properties", group = "Windage area properties"));
      parameter Modelica.SIunits.Length C_BR = 4.6 "Distance from midship section to center of A_ss (positive forward) [m]" annotation(
        Dialog(tab = "Wind area properties", group = "Windage area properties"));
      parameter Modelica.SIunits.Length H_BR = 17.5 "Height to top superstructure from waterline (Bridge) [m]" annotation(
        Dialog(tab = "Wind area properties", group = "Windage area properties"));
      parameter Modelica.SIunits.Length H_C = 6.71 "Height to center of lateral project wind area from waterline [m]" annotation(
        Dialog(tab = "Wind area properties", group = "Windage area properties"));
      parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
        Dialog(tab = "Visualization", group = "3D Animation"));
      Real Cx;
      Real Cy;
      Real Cn;
      Modelica.SIunits.Angle phi "Angle of attack";
      Real q "1/2 rho V^2";
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation COF_pos(animation = false, r = {Loa/2, 0, H_C + Draft}) annotation(
        Placement(visible = true, transformation(origin = {-38, 52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque Wind_ForceTorque(animation = AnimationForces, forceColor = {0, 255, 0}, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b, torqueColor = {0, 255, 0}) annotation(
        Placement(visible = true, transformation(origin = {24, 52}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
        Placement(visible = true, transformation(origin = {26, -28}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    protected
      outer ShipSIM.Components.Environment environment;
      parameter Real X_0 = -0.33 + 0.293*B*H_BR/A_T + 0.0193*C/H_C + 0.682*A_0D/Loa^2;
      parameter Real X_1 = -1.353 + 1.7*A_L/(Loa*B) + 2.87*Loa*H_C/A_L - 0.463*Loa*H_BR/A_L - 0.57*A_0D/A_L - 6.64*A_T/(Loa*B) - 0.0123*(A_T/(Loa^2))^(-1) + 0.0202*(H_C/Loa)^(-1);
      parameter Real X_3 = 0.83 - 0.413*(Loa*H_BR/A_L)^(-1) - 0.0827*A_L/A_T - 0.563*Loa*H_C/A_L + 0.804*A_0D/A_L - 5.67*A_0D/(Loa^2) - 0.0401*C/H_C - 0.132*C_BR/Loa;
      parameter Real X_5 = -0.0372 - 0.0075*(A_0D/A_L)^(-1) - 0.103*C_BR/Loa + 0.0921*A_L/(Loa*B);
      parameter Real Y_1 = 0.684 + 0.717*C_BR/Loa - 3.22*C/Loa + 0.0281*(A_0D/A_L)^(-1) + 0.0661*C/H_C + 0.298*(B*H_BR/A_T)^(-1);
      parameter Real Y_3 = -0.4 + 0.282*A_L/(Loa*B) + 0.307*Loa*H_C/A_L + 0.0519*C_BR/Loa + 0.0526*(H_BR/B)^(-1) - 0.0814*A_0D/A_L + 0.0582*(B*H_BR/A_T)^(-1);
      parameter Real Y_5 = 0.122 - 0.166*A_L/(Loa*B) - 0.0054*(H_BR/Loa)^(-1) - 0.0481*C_BR/Loa - 0.0136*(A_T/B^2)^(-1) + 0.0864*C/Loa - 0.0297*C_BR/Loa;
      parameter Real N_1 = 0.299 + 1.71*C/Loa + 0.183*Loa*H_C/A_L - 1.09*A_T/A_L - 0.0442*C/H_C - 0.289*A_L/(Loa*B) + 4.24*A_T/(Loa^2) - 0.0646*(B^2)/A_T + 0.0306*C_BR/Loa;
      parameter Real N_2 = 0.117 + 0.123*C_BR/Loa - 0.323*C/Loa + 0.0041*A_L/A_0D - 0.166*A_T/(B^2) - 0.0109*Loa/H_BR + 0.174*A_T/(B*H_BR) + 0.214*A_L/(Loa*B) - 1.06*A_L/(Loa^2);
      parameter Real N_3 = 0.023 + 0.0385*C_BR/Loa - 0.0339*A_T/(B*H_BR) + 0.0023*A_L/A_T;
    equation
//Transform wind vector to local coordinate system
      apparentSpeedXY.WorldSpeed = environment.WindVector;
      phi = apparentSpeedXY.AttackAngle;
      q = 0.5*environment.AirDensity*apparentSpeedXY.ApparentSpeed^2;
      Cx = X_0 + X_1*cos(phi) + X_3*cos(3*phi) + X_5*cos(5*phi);
      Cy = Y_1*sin(phi) + Y_3*sin(3*phi) + Y_5*sin(5*phi);
      Cn = N_1*sin(phi) + N_2*sin(2*phi) + N_3*sin(3*phi);
      Cx = Wind_ForceTorque.force[1]/(q*A_T);
      Cy = -Wind_ForceTorque.force[2]/(q*A_T);
      Wind_ForceTorque.force[3] = 0;
      Wind_ForceTorque.torque[1] = 0;
      Wind_ForceTorque.torque[2] = 0;
      Cn = -Wind_ForceTorque.torque[3]/(q*Loa*A_L);
      connect(frame_a, COF_pos.frame_a) annotation(
        Line(points = {{-100, 0}, {-48, 0}, {-48, 52}}));
      connect(Wind_ForceTorque.frame_b, COF_pos.frame_b) annotation(
        Line(points = {{14, 52}, {-28, 52}}));
      connect(COF_pos.frame_b, apparentSpeedXY.frame_a) annotation(
        Line(points = {{-28, 52}, {-24, 52}, {-24, -28}, {16, -28}}, color = {95, 95, 95}));
      annotation(
        Icon(graphics = {Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Rectangle(origin = {-0.01, 0}, borderPattern = BorderPattern.Engraved, extent = {{-99.99, 100}, {99.99, -100}}, radius = 15), Line(origin = {76.23, -10.29}, points = {{-5.8536, 6.20711}, {16.1464, 6.20711}}), Line(origin = {-92.3031, -10.1431}, points = {{0.1464, 6.20711}, {188.146, 6.20711}}), Line(origin = {80.3295, -6.61265}, points = {{-6, 0}, {8, 0}}), Line(origin = {82.0695, -9.45093}, points = {{-4, 0}, {4, 0}}), Polygon(origin = {0, 15}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-78, -19}, {-78, -5}, {-56, -5}, {-56, 19}, {-42, 19}, {-42, -5}, {78, -5}, {68, -19}, {-70, -19}, {-78, -19}}), Line(origin = {-15.6252, 73.935}, points = {{21, 0}, {21, 6}, {24, 9}, {27, 12}, {33, 12}, {39, 12}, {42, 9}, {45, 6}, {45, 0}, {45, -6}, {39, -12}, {-45, -12}}), Line(origin = {28.9203, 39.1024}, points = {{21, 0}, {21, 6}, {24, 9}, {27, 12}, {33, 12}, {39, 12}, {42, 9}, {45, 6}, {45, 0}, {45, -6}, {39, -12}, {-45, -12}}), Text(origin = {24, -49}, extent = {{-70, 25}, {70, -25}}, textString = "Wind", horizontalAlignment = TextAlignment.Left)}),
        Documentation(revisions = "<html><head></head><body><div><span style=\"font-size: 12px;\">Rev. 0.0 [DFernandez] (08/03/2023): Initial release.</span></div></body></html>", info = "<html><head></head><body><div class=\"htmlDoc\"><div style=\"font-family: 'MS Shell Dlg 2';\">ShipWind evaluates the influence of wind on the ship.</div><div style=\"font-family: 'MS Shell Dlg 2';\">The following figure defines the principal characteristic parameters used in this model:</div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><img src=\"data:image/bmp;base64,Qk028wIAAAAAADYAAAAoAAAAkgEAAKAAAAABABgAAAAAAAAAAAAlFgAAJRYAAAAAAAAAAAAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Pz8/h4eH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3JycnJycv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////0dHR2NjY////////////0dHR+/v7/////////Pz8r6+v/Pz8////////////////////29vbYWFhn5+f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+PcnJy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////9SUlJfX1/////////s7OwICAjS0tL////////g4OAAAADh4eH///////////////////9kZGQEBARbW1v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj493d3f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5+fn5+fn////////////////////////////+/v7v7+/6+vr////////////////////////////////////////////////////r6+v5+fn///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////6GhoRAQEP///////6qqqgYGBuHh4f///////+Dg4AAAAOHh4f///////////////////0pKSm1tbf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4mJiZGRkf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1VVVXx8fP///////////////////////76+vjg4OAoKCkRERM3Nzf///////////4uLi3R0dP///////////////////+fn5z8/PwEBAR8fH8PDw////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////4eHhAAAAeXl5paWlOTk5Nzc3////////////4ODgAAAA4eHh////////////////////SkpKeHh4////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ZmZmkZGR////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////U1NTb29v/////////////////////Pz8ISEhMzMztbW1MzMzRERE////////////YmJiISEh////////////////////UFBQNjY2xsbGLi4uSUlJ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////9/f0jIyMAAAAHBwcAAAB3d3f////////////g4OAAAADh4eH///////////////////9KSkp4eHj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9oaGiRkZH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8sLCxvb2/////////////////////U1NQAAAC8vLz///+Xl5cPDw/5+fn///////9iYmIhISH////////////////h4eEFBQWbm5v////d3d2kpKT///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////2JiYl1dXaOjowAAAMbGxv///////////+Dg4AAAAOHh4f///////////////////0pKSnh4eP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3d3d6Ghof///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xQUFG9vb////////////////////7y8vAAAAMbGxv///7CwsAAAANLS0v///////2JiYldXV////////////////87OzgAAADQ0NGBgYGBgYHBwcP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////oaGhPz8/i4uLDQ0N+fn5////////////zs7OAAAAuLi46+vr////////////39/fMDAwSEhI3d3d////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////V1dXsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////FBQUQEBA1NTU7e3t7e3t9fX1////vLy8AQEB1NTU////sLCwAAAA0tLS////////YmJiODg4////////////////zs7OAAAAHR0dUlJSCgoKAQEB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////S0tIDAwMZGRlHR0f////////////q6uoPDw8AAAAAAAB2dnb///////////9dXV0AAAAAAABMTEz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9fX1+xsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8UFBQAAAAGBgYNDQ0NDQ26urr////k5OQAAAC8vLz///+mpqYQEBD6+vr///////9iYmIDAwOoqKj////////////5+fkVFRWUlJT///9JSUkpKSn///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////z8/CQkJAAAAHd3d////////////////76+vgAAAKysrPb29v////////////Pz8zMzM05OTuHh4f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vb7Gxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xQUFDk5OcPDw7m5ucTExPj4+P////7+/klJSS4uLnNzcwoKCk9PT////////////2JiYgAAAAMDA0FBQdXV1f///////4CAgBgYGFhYWAAAAIODg////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////UlJSAAAAxsbG////////////////5eXlBQUFe3t77+/v////////////////SkpKgoKC////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////iYmJsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////TU1Nb29v////////////////////////9fX1ampqTExMbm5u7+/v////////////s7OzmpqaqKioUVFRxsbG////////+vr6n5+fa2trmJiY+fn5////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////+vr69HR0f7+/v///////////////////+Hh4cFBQV2dnb////////////////U1NTn5+f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9zc3OhoaH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8YGBhjY2P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hx8fn5+f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1BQULGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xQUFAICAi4uLjw8PC8vL05OTv39/f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////UFBQoaGh////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ra2tk5OTg4ODkZGRhYWFg4OD/v7+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9QUFCxsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////15eXqGhof///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2BgYAYGBgYGBgYGBgYGBgYGBgYGBrq6uv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7EFBQSUlJSUlJSUlJSUlJVJSUtvb2////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////UFBQoaGh////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////TExMAAAALCwsPj4+Pj4+Pj4+Li4u1NTU////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6Ojo9vb2////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2dnZAAAAAAAAAAAAAAAAAAAAAAAALy8v/f39////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9fX1+hoaH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9bW1sAAADX19f////////////+/v7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7PLy8v////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////i4uIGBgYvLy/5+fn+/v7w8PBVVVUAAAC8vLz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1BQUKGhof///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1tbWwAAAOfn5////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozs8vLy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9nZ2QAAABYWFvX19f///////7i4uAAAAHt7e////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////X19fn5+f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////TExMAAAA5eXl////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tbW1y8vL////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4uLiBgYGICAg+vr6////////0NDQAQEBcHBw////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9fX1+Tk5P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9bW1sAAADZ2dn////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////BwcHIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////i4uIGBgYyMjL6+vr///////+EhIQAAACsrKz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v79vb2////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////19fX52dnf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1tbWwAAAOfn5////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozs76+vv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Li4gYGBioqKrGxsbGxsZWVlRAQEBUVFe/v7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z8/Px8fH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////X19flZWV////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////V1dXAAAA19fX////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////s7Ozy8vL////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4uLiBgYGAAAAAAAAAAAAAAAAAAAAuLi4////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7PAwMD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x8fH4+Pj///9aWlqXl5f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9AQEAAAADi4uL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+ZmZnGxsb////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////i4uIGBgYYGBiSkpKSkpJYWFgAAABRUVH+/v7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozs8XFxf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////0VFRTY2Nk9PTwICAggICEdHR4iIiDs7O25ubv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1tbWwAAANfX1////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+Pj7u7u////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Li4gYGBjo6Ov///////////x4eHh0dHff39////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4ODgxMTE////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj4IiIiAAAAAAAAAAAAAAAAAAAAjY2N4ODg////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////TExMAAAA19fX////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////mpqau7u7////////////////////////////////////////////5+fn2tra////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4uLiBgYGSkpK////////////KCgoAAAA29vb////////////////////////////////////////////////////////////////////////////////////////////6Ojo6enp////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Dw8PCwsL////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////m5uYTExM+Pj4BAQEAAAAGBgYAAADCwsL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9iYmIAAADX19f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Dw8O7u7v////////////////////////////////////////////R0dGkpKT////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////m5uYJCQkrKyv39/f////k5OQODg4VFRXz8/P////////////////////////////////////////////////////////////////////////////////////////////Nzc2oqKj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Li4ry8vP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8HBwS8vL+vr6yQkJAAAAIuLiycnJ5qamv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2NjYwAAANfX1////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6SkpLu7u////////////////////////////////////////////9LS0qSkpP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+fn5wkJCQAAADo6OiYmJhISEgAAAGlpaf///////////////////////////////////////////////////////////////////////////////////////////////87OzqioqP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f39////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////s7Ozu7u7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////r6+vKSkp6+vrJCQkAAAAZGRkJiYmmpqa////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////g4ODT09P8vLy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////hISEu7u7////////////////////////////////////////////09PTpKSk////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5+fnKSkpIiIiIiIiIiIiIiIiioqK9vb2////////////////////////////////////////////////////////////////////////////////////////////////4ODgra2t////////////////////////////////////////////////////////////////////////////////////////////////////q6urhYWFVVVVVlZWTk5OTk5OcnJy////////////////////////////////////AAD////////////////////////////////////t7e2ampqampqampqampqnp6f///////////////////////////////////////////////////////////////////+8vLy7u7v////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f398TExNNTU0BAQEpKSkKCgoAAADS0tL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+EhIS7u7v////////////////////////////////////////////R0dGkpKT////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Nzc2oqKj////////////////////////////////////////////////////////////////////////////////////////////////////BwcGjo6Ojo6Ojo6PMzMzi4uLn5+f///////////////////////////////////8AAP///////////////////////////////////9zc3Dk5OWdnZ35+fnh4eLKysv///////////////////////////////////////////////////////////////////8PDw7u7u////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v72RkZAICAgAAAAAAAHV1dS4uLgAAAIyMjPT09P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4SEhLu7u////////////////////////////////////////////9ra2qSkpP////////////////////////////T09P////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09P///////////////////////////////9DQ0KioqP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ubm5u7u7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v7kZGRn5+fSEhIAAAAAAAAOTk5qampPT09uLi4////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////hISEu7u7////////////////////////////////////////////2trapKSk////////////////////3t7ek5OTUFBQfn5+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////fHx8TExMoKCg4uLi////////////////////zMzMqKio////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////19fX3d3d5ubm////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Dw8O3t7f///////////////////////+2trZWVlZsbGz9/f3////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7+/tZWVlpaWn5+fn////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////y8vJiYmKxsbH09PT///////////////////+EhIS3t7f////////////////////////////////////////////a2tqkpKT////////k5OSnp6c8PDwHBwcAAAAAAAB8fHz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8pKSkAAAAAAAANDQ1NTU2fn5/j4+P////////W1takpKT///////////////////////////////////////////////////////////////////////////////////////////+RkZETExMTExMTExMTExMeHh4aGhowMDAzMzNqamr///////////////////////////////8AAP////////////////////////////////////////////////////////f3983Nzc3NzdXV1f///////////////////////////////////////////////////////8PDw7u7u////////////93d3YeHhzMzMwAAAAAAABwcHPv7+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vb42Njf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////97e3gAAAAAAAA4ODmFhYbGxsfX19f///////4SEhK+vr////////////////////////////////////////////9ra2n5+fqurq1xcXBMTEwAAAAAAAAAAAAAAAAAAADo6Oo6OjsbGxs3Nza6urs3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzb29vb29vbq6uomJiYyMjJiYmL29vaamprS0tLS0tK2trbe3t7KyssjIyM3Nzc3Nzc3Nzb29vb29vb29vby8vK2tra2tra2tra2tra2traOjo6enp52dnZ2dnZ2dnY6Ojp2dnRsbGwAAAAAAAAAAAAAAAAAAAAsLC15eXpCQkMnJyaioqP////////////////////////////////////////////////////////////////////////////////////////////n5+e7u7u7u7u7u7u7u7vLy8vHx8f///////////////////////////////////////////wAA////////////////////////////////ZmZmDQ0NDQ0NHx8fGhoaOzs7LCwsNDQ0NDQ0h4eH////////////////////////////////////////////////////////w8PDrq6u0NDQkpKSOTk5BAQEAAAAAAAAAAAAAAAADg4OxsbGq6urx8fH5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk19fX3t7e3Nzc19fX4ODg19fX19fXzMzM19fXysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrKysrK19fXysrKysrKysrK8fHxysrKysrK+vr6////////////8fHx8fHx8fHx8fHx8PDw5eXl8fHx7u7u5+fn7e3t5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk19fX5OTk19fX8vLy5OTk8fHx////////////5OTk3t7e19fX6+vr////////////////////2dnZ/f39////////5OTk5OTk5OTk7+/v9PT019fX5OTk0tLSysrK3d3d////////////////////b29vd3d3////////////////////////////////////////////8fHx8fHx8fHx6urq6+vr8fHx6Ojo7e3t5OTk5OTk8fHx////5eXl8fHx8PDw5OTk8/Pz////5OTk5OTk////8fHx5OTk3t7e+Pj45OTk19fXzs7O19fXysrKysrKysrKysrK19fX19fX1tbW19fXysrKysrK2tra////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8fHx9fX1+/v7////8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx////////8fHx8fHx////////8fHx8fHx8fHx5OTk8fHx8fHx5eXl/f393t7eAAAAAAAAAAAAAAAAAAAADw8PYGBgsLCwfHx8uLi4////////////////////////////////////////////2traSUlJUVFRCgoKAAAAAAAAAAAAAAAAAAAAAAAABwcHNDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0NDQ0RERERERERERERERESEhIT09PREREU1NTU1NTU1NTU1NTXV1dVFRUCQkJAAAAAAAAAAAAAAAAAAAAAAAAKCgodXV1tLS0qKio////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////5+fn09PT09PT4+Pj39/f9/f37+/v////////////////////////////////////////////////////////////////////Dw8OxsbFoaGgGBgYAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAbGxs6OjovLy88PDw8PDw8PDw8PDxMTExCQkI4ODhMTExRUVFKSkpUVFQpKSlGRkZVVVU+Pj4pKSlHR0dWVlYqKip2dnZlZWU3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3NzcmJiYfHx8cHBw6OjokJCQvLy83Nzc/Pz83NzcgICAJCQkKCgoKCgoKCgoHBwcHBwcHBwcHBwcHBwcFBQUHBwcHBwcFBQUGBgYFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUSEhISEhISEhISEhIQEBAhISEeHh4zMzMwMDAgICArKys1NTU0NDQpKSk1NTUuLi4oKCgzMzMKCgoXFxclJSUXFxctLS0lJSUKCgpBQUEuLi4jIyMgICAHBwcICAgCAgIFBQUBAQEAAAADAwMKCgoKCgoKCgoKCgoKCgoDAwMCAgIKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoHBwcHBwcHBwcGBgYGBgYHBwcFBQUGBgYFBQUFBQUVFRUqKiojIyM2NjYWFhYFBQUpKSk3NzceHh4SEhIsLCw0NDQhISEgICA8PDwvLy8dHR0cHBwdHR0mJiY3Nzc3NzcqKiorKyseHh4sLCwsLCw3Nzc3Nzc3NzcKCgoPDw8gICA5OTkRERElJSUgICAPDw8KCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoHBwcXFxclJSU5OTknJycJCQkXFxcICAg1NTUJCQkzMzMXFxcmJiYpKSkpKSkrKysvLy8pKSkpKSk0NDQvLy8pKSkSEhItLS0qKiouLi4oKCgWFhYAAAAAAAAAAAAAAAAAAAAAAAAAAAATExMYGBiurq7////////////////////////////////////////////a2tqXl5f////z8/OioqJSUlIJCQkAAAAAAAAAAABubm7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9BQUEAAAAAAAAAAAANDQ1ycnLU1NT8/Pz////W1taoqKj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8PDw7u7u/////j4+LW1tV9fXxMTEwAAAAAAAAAAACkpKfb29vv7+/////39/f////////////////////////39/f////////39/f7+/vv7+/39/f7+/v39/f39/f7+/v////39/f////////////////////////////////////////////////////////////////////////////////////////////////z8/Pv7+/v7+/////z8/P39/f////////////z8/Pf39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/n5+fn5+fn5+fn5+fn5+fv7+/v7+/v7+/v7+/v7+/r6+vv7+/z8/Pv7+/z8/Pv7+/z8/P39/e3t7fT09Pv7+/n5+fv7+/v7+/f39/7+/v39/fn5+fn5+ff39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39y4uLn5+fvf39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/n5+ff39/f39/f39/f39/n5+fn5+fn5+fn5+fr6+vv7+/v7+/r6+vv7+/v7+/v7+/v7+/z8/P////////39/f39/fv7+/39/f39/f////////7+/vf39/j4+Ovr6/39/fj4+Pv7+/r6+vj4+Pf39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/n5+ff39/f39/f39/n5+fn5+fn5+fn5+fv7+/n5+fv7+/n5+cjIyAAAAAAAAAAAAAAAAAMDA0BAQLKysvr6+oSEhKurq////////////////////////////////////////////9ra2qOjo/////////////////Pz85OTky4uLgAAAH9/f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2JiYgoKCkhISKWlpff39/7+/v///////////9bW1pqamv///////////////////////////////////////////////////////////////////////////////+3t7ZGRkYWFhYWFhYWFhYWFhYWFhYWFhYWFhUxMTGVlZUZGRkZGRkZGRmBgYPz8/P///////////////////wAA/////////////////////Pz8j4+Pbm5uV1dXgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCycnJ////////////////////////////////////////////////w8PDrKys////////////////8PDwhISEISEhAAAAOjo6/f39////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////MTExoKCg////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7u7uAAAAAAAAIiIif39/3t7e/f39////////hISEurq6////////////////////////////////////////////2tratLS0/////////////////////////f3909PT1tbW////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7e3t6+vr/f39////////////////////////1tbWmJiY////////////////////////////////////////////////////////////////////////////////+vr6qKiofHx8fHx8fHx8fHx8fHx8jIyMtLS0u7u7u7u7u7u7u7u7u7u7ycnJ////////////////////////AAD////////////////////8/Py/v7++vr6fn5++vr6+vr6+vr6+vr62traIiIi+vr6+vr6+vr6jo6Pn5+f////////////////////////////////////////////////Dw8Orq6v////////////////////////+/v7Dw8Orq6v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9+fn6BgYH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////u7u5/f3/AwMD+/v7///////////////////+Tk5Orq6v////////////////////////////////////////////a2tqVlZX////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////m5uaYmJj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8PDw7u7u////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////21tbZGRkf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4WFhaurq/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z8/PHx8f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////+fn59/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f3ra2tpaWl9/f39/f39/f39/f39/f3+Pj4////////+/v79/f39/f39/f39fX17e3t+vr65+fn5+fn+fn5/Pz8+fn5+vr6+vr6+/v7+fn5+/v79/f3+vr6+/v7+/v76enp6+vr+fn5+/v7+fn59/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f39/f3+fn59/f39/f39/f39/f39/f35+fn5+fn5+fn5+fn6enp+/v72NjY5ubm19fX2NjY9vb22tra5eXl29vb+/v74eHh19fX4ODg+vr639/f0tLS+fn57e3t19fXx8fH1dXV9/f35+fn19fXubm59/f32NjYxcXFuLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4KysrYWFhuLi4uLi4x8fHuLi4ubm55ubmuLi4uLi4uLi4uLi4uLi4uLi4v7+/39/fuLi4uLi4wsLCzc3NuLi44+Pj2tra1dXV9/f39/f35+fnx8fHycnJ1dXVtLS0nJycqKioo6Ojnp6euLi4sLCwmJiYmJiYmJiYmJiYmJiYmJiYmJiYlpaWioqKeXl5iIiIiIiIiIiIiIiIeXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5iIiIeXl5eXl5fHx8mZmZk5OTra2tkpKSkJCQkZGRkZGRuLi4uLi4uLi4uLi4q6urtbW1uLi4uLi4uLi4uLi4uLi4mZmZuLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4kJCQjIyM/v7+////////////+/v72dnZ19fX19fX2NjY2NjY2NjY2NjY2NjY2NjY2NjY0tLSZmZmeHh4z8/P0NDQzs7OwsLCvb29uLi4uLi4uLi4/Pz8/////////Pz8xsbGuLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4uLi4qampt7e3qKiop6enmpqaqKiopaWlnJyco6OjmJiYmJiYmJiYmJiYmJiYmJiYmJiYmJiYmJiYlZWVi4uLiIiIiIiIiIiIeXl5eXl5eXl5jo6O////////1NTUuLi4uLi4uLi4sLCwgYGBuLi4uLi4uLi4uLi4uLi4xcXFurq6uLi43d3d7e3teXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5eXl5Wlpaa2tr7+/vAAD///9ra2sKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoEBAQDAwMKCgoICAgKCgoKCgoBAQEDAwMKCgoKCgoICAgKCgoFBQUbGxv39/f///92dnYAAAAAAAAKCgoKCgonJyceHh4KCgoKCgosLCw+Pj4nJycuLi42NjY8PDw3Nzc/Pz8cHBweHh4hISEyMjI4ODhEREQ4ODhFRUU3NzcnJycdHR1JSUlJSUlJSUkzMzMKCgpBQUFJSUlJSUlJSUkQEBA1NTVJSUkaGhocHBxHR0dJSUkaGhoKCgobGxs3NzcKCgo9PT01NTUKCgoKCgoKCgoKCgoKCgojIyMQEBAKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoYGBgKCgoKCgoKCgoKCgoKCgoKCgoKCgoWFhYODg4lJSU3NzcoKCgaGhopKSkpKSk3NzcrKys0NDQpKSlEREQpKSkoKCgQEBAWFhYmJiYzMzNCQkI3Nzc1NTU6Ojo6OjpJSUlJSUlJSUlJSUlJSUkoKCg8PDxJSUlJSUlJSUlJSUlJSUlCQkIxMTFJSUkRERE0NDQ+Pj4DAwMEBAQ3NzdJSUkqKio6OjpISEgMDAwYGBgdHR0qKipJSUkkJCQgICA6OjpJSUkhISFCQkJJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlcXFxZWVlZWVljY2NYWFhgYGBhYWFoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGh3d3d4eHhaWlp5eXl5eXmIiIhpaWmIiIiIiIiCgoJvb29hYWFhYWGIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIh0dHR9fX2IiIiIiIiIiIhpaWmIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIhvb28ZGRnCwsL///////////+rq6tnZ2dpaWlZWVloaGhoaGhoaGhMTExpaWlQUFBTU1NTU1MfHx80NDRCQkI6OjpycnJubm5UVFR8fHxYWFhmZmbr6+v////////c3NwAAAA7OztJSUlJSUlJSUlPT09jY2NJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlJSUlsbGyDg4NJSUlfX19iYmJwcHBgYGBJSUlTU1OIiIhOTk5JSUlJSUlJSUlJSUlJSUlJSUlKSkqGhoZ4eHhcXFxlZWVYWFhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGhoaGh3d3d5eXmIiIiIiIh0dHQaGhry8vL///+dnZ2IiIiIiIiIiIhFRUUAAABnZ2fBwcHHx8fHx8fHx8fHx8fHx8fHx8fw8PD+/v62traIiIiIiIiIiIiIiIiIiIiIiIiXl5eIiIiIiIiIiIiIiIiIiIiTk5OMjIyIiIiIiIiIiIiIiIiIiIiIiIiZmZny8vIAAP///////////////////////////////////////////////////////////////////////////////////////////////////////+Pj49ra2v////Ly8v///////6ysrI+Pj/////////Ly8v///+Xl5eXl5f///////6WlpTMzM8nJyf////////z8/Obm5v////////////////////////////////////////Ly8ufn5+Tk5O/v7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+fn57KystfX1/////////////////////n5+VdXVx8fH/Dw8P///////////////////////////////////////////////////////////////////////////////////////////////0BAQHJycv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////56enkRERP39/f///////////////////////////////////////////////////////5SUlKurq////////////////////////////////////////////+fn5woKCv////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z8/DQ0NP///////////////////////2xsbAAAAKCgoP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////09PTnJyc////////////////////////////////YmJinp6e////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vbHR0dPj4+ERER7e3t////////////////9vb2GBgYAAAAvb29////////////////////////////////////////////////////////////////////////////////////////////////QEBAlZWV////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9/f3OTk5o6Oj////////////////////////////////////////////////////////n5+fnJyc////////////////////////////////////////////3t7eExMT/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Pz8QEBA////////////////////5ubmIiIiAAAAUVFR////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09OwsLD////////////////////////////6+voXFxfu7u7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+cnJxkZGT9/f1PT0/Z2dn///////////////+/v78AAAAAAABpaWn///////////////////////////////////////////////////////////////////////////////////////////////9AQECNjY3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+8vLwrKyv09PT///////////////////////////////////////////////////+YmJicnJz////////////////////////////////////////////q6uoHBwf////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////19fUmJib///////////////////+ZmZkAAAAAAAAQEBDr6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj47u7u////////////////////////////7Kysk5OTv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozs7Kysvz8/P///////////7W1tbS0tP7+/kxMTICAgP///////////////////////////1paWgAAAAAAABcXF/X19f///////////////////////////////////////////////////////////////////////////////////////////0BAQHJycv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8nJybm5uaioqNbW1v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z4+PoODg////////////////////////////////////////////////////5SUlJycnP///////////////////////////////////////////+rq6gcHB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+7u7h0dHf////////////////z8/EpKSgAAAAAAAAAAAKGhof///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+PjpaWl////////////////////////////Y2NjnZ2d////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hh4eDQ0N7u7u////////////S0tLAAAA+Pj4QkJCgICA////////////////////////8PDwDw8PAAAAAAAAAAAAqKio////////////////////////////////////////////////////////////09PTgICAZ2dnlpaW9fX1////////////UFBQgYGB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vbBwcHODg4SUlJvr6+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1tbWExMT7Ozs////////////////////////////////////////////////pKSknJyc////////////////////////////////////////////6urqBwcH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6OjoGRkZ////////////////8fHxERERAAAAAAAAAAAAQkJC////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+OcnJz///////////////////////////8jIyPs7Oz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8eHh4mJib///////////////9LS0sAAAD4+PhYWFiAgID////a2tr///////////////+pqakAAAAAAAAAAAAAAABeXl7////////////////////////////////////////////////////8/Pyjo6MGBgYAAAAAAAAAAAA5OTn19fX///////9AQECgoKD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ExMQ9PT3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////99fX1kZGT///////////////////////////////////////////////+kpKScnJz////////////////////////////////////////////q6uoHBwf////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6+vomJib///////////////+Xl5cAAAAAAAAAAAAAAAAQEBDr6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT08LCwv///////////////////////7q6uiIiIvv7+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x4eHiYmJv///////////////0tLSwAAAPj4+JiYmDExMbu7uwsLC+Pj4////////////1BQUAAAAAAAAAAAAAAAAA4ODvDw8P///////////////////////////////////////////////+jo6AoKChAQELm5ucXFxSMjIwAAAJaWlv///////1BQUHJycv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8zMzNPT0////////////////+Tk5L+/v+vr68TExD09Pf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7BcXF93d3f///////////////////////////////////////////6SkpKOjo////////////////////////////////////////////+rq6gcHB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v7/7+/v////////////////////////////////////////////////////////////////////////////////////////v7+y0tLf///////////////05OTgAAAAAAAAAAAAAAAAAAAJubm////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+Pjy8vL////////////////////////c3NzdXV1////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hh4eJiYm////////////////S0tLAAAA+Pj49/f3cHBwMzMzlZWV////////////9PT0R0dHQkJCFRUVCAgIPT09QUFBy8vL////////////////////////////////////////////////hYWFAAAAfn5+////////tra2AAAAZmZm////////UFBQgYGB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////SUlJJSUl+/v7////////////dXV1AAAAra2txMTEPT09////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////jIyMXV1d/f39////////////////////////////////////////pKSks7Oz////////////////////////////////////////////+vr6BwcH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////WVlZxsbG/////////////////////////////////////////////////////////////////////////////////////////f39Ozs7////////////////8/Pzz8/Po6OjFhYW2NjY39/f9PT0////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+Pb29v///////////////////////8VFRXc3Nz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8eHh4mJib///////////////9LS0sAAAD4+Pj///////////////////////////////////////+ZmZlcXFz7+/v////////////////////////////////////////////////////7+/s5OTkAAADNzc3////////q6upkZGSioqL///////9QUFCKior///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+JiYkAAADY2Nj///////////9FRUUAAADd3d3ExMQ9PT3////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5+fkiIiLExMT///////////////////////////////////////+kpKScnJz////////////////////////////////////////////q6uoHBwf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9CQkK/v7/////////////////////////////////////////////////////////////////////////////////////////5+fkeHh7////////////////////////FxcUjIyP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj49DQ0P///////////////////8jIyCwsLPr6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x4eHhYWFtDQ0MbGxsbGxsbGxh8fHwAAAPj4+P///////////////////////////////////////6GhoWBgYP///////////////////////////////////////////////////////////y8vLwgICObm5v///////////////////////////1BQULGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7m5uQAAAJiYmP////////f39w0NDSEhIfv7+8TExD09Pf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5ycnEVFRf7+/v///////////////////////////////////6SkpLu7u/////////////////////////////////////////////r6+iAgIP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09P///////0JCQr+/v/////////////////////////////////////////////////////////////////////////////////////////7+/jw8PP///////////////////////9fX1yMjI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+PjnJyc////////////////////dHR0jIyM////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hh4eAAAAAAAAAAAAAAAAAAAAAAAAAAAA+Pj4////////////////////////////////////////oaGhYGBg////////////////////4ODg09PTpqamzc3NlJSUlZWVsrKyt7e3////9PT0Dw8PFRUV////////////////////////////////UFBQkZGR////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7OzsDAwMKioqdXV1dXV1WlpaAAAAbW1t////3Nzcfn5+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+vr6Ozs7tLS0////////////////////////////////////pKSktra2////////////////////////////////////////////+vr6RkZG////////////////////////////////////////////////////////////////////////////////////////////////////////////q6urHh4e3t7e////////////6+vrHh4eQUFB////////a2trv7+//////////////////////////////////////////////////////////////////////////////////////////f39ODg4////////////////////////09PTIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+4uLicnJz///////////////////8uLi7t7e3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8eHh4AAAA5OTlYWFhdXV1wcHACAgIAAAD4+Pj///////////////////////////////////////+hoaFgYGD///////////////////9NTU0AAAAAAAAEBAQAAAAAAAAAAAACAgLW1tbv7+8AAAAVFRX///////////////////////////////9QUFClpaX///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8qKioAAAAAAAAAAAAAAAAAAACdnZ3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+7u7snJyfy8vL///////////////////////////////+kpKS/v7/////////////////////////////////////////////6+vobGxv////////////////////////////////////////////////////////////////////////////////////////////////////////////d3d0AAACUlJT////////////ExMQAAABfX1////////9lZWW/v7/////////////////////////////////////////////////////////////////////////////////////////5+fkiIiL////////////////////////JyckjIyP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////97e3re3t////////////////8fHx0xMTP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x4eHiMjI/39/f///////////0ZGRgAAAPj4+P///////////////////////////////////////5SUlIuLi/////////////////////Pz88/Pz8DAwL6+vrCwsM7Ozq+vr9HR0f////b29hQUFBUVFf///////////////////////////////1BQUKysrP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3l5eQAAAHR0dI+PjwgICAkJCeDg4P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1tbW4WFhf///////////////////////////////6SkpNbW1v////////////////////////////////////////////r6+gcHB/////////////////////////////////////////////////////////////////////////////////////////////////////////////39/R8fH1RUVP///////////5GRkQAAAK6urv///8zMzDQ0NIqKiubm5v////////////////////////////////////////////////////////////////////////////////////b29g4ODv///////////////////////97e3iMjI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+Pjy8vL////////////////dXV1m5ub////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hh4eJiYm////////////////S0tLAAAA+Pj4////////////////////////////8PDwUlJSXFxcFhYWEBAQLS0tVlZWyMjI////////////////////////////////////////////////Ly8vEBAQ9vb2////////////////////////////UFBQsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////qampAAAAqamp6+vrCgoKMTEx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2traISEh5eXl////////////////////////////pKSk29vb////////////////////////////////////////////+vr6BwcH////////////////////////////////////////////////////////////////////////////////////////////////////////////////XV1dEhISy8vL////6enpREREAAAA7u7u////TExMNDQ0NDQ0jIyM////////////////////////////////////////////////////////////////////////////////////9vb2CwsL////////////////////////wcHBIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+Ourq7///////////////81NTXq6ur///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8eHh4mJib///////////////9LS0sAAAD4+Pj////////////////////////////4+PgqKioAAAAAAAAAAAAAAAAICAjp6en///////////////////////////////////////////////9MTEwAAADV1dX////////39/fHx8fd3d3///////9QUFCxsbH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+MGBgZpaWm1tbUAAAB7e3v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////97e3tzc3P///////////////////////////+kpKTb29v////////////////////////////////////////////6+vokJCT///////////////////////////////////////////////////////////////////////////////////////////////////////////////+NjY0AAAABAQEKCgoGBgYAAAAvLy/+/v7////////////////////////////////////////////////////////////////////////////////////////////////////////4+PgYGBj////////////////////////Ly8sjIyP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8XFxcnJyf///////////9/f3z8/P/7+/v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x4eHiYmJv///////////////0tLSwAAAPj4+P///////////////////////////////4WFhQAAAAAAAAAAAAAAAERERP///////////////////////////////////////////////////4uLiwAAAImJif///////6+vrwAAAGZmZv///////1BQULGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xwcHCkpKXZ2dgAAAL29vf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7BEREeLi4v///////////////////////6SkpMvLy/////////////////////////////////////////////r6+hgYGP///////////////////////////////////////////////////////////////////////////////////////////////////////////////729vQAAABYWFjo6OiEhIQAAAHx8fP////////////////////////////////////////////////////////////////////////////////////////////////////////////b29gsLC////////////////////////97e3iMjI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4eHhnZ2d////////////hoaGioqK////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Hh4eJiYm////////////////S0tLDQ0N+fn5////////////////////////////////29vbCQkJAAAAAAAAAAAAs7Oz////////////////////////////////////////////////////39/fCgoKHR0dqKioubm5IiIiAAAAo6Oj////////UFBQsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////aWlpAAAAEBAQCwsL8vLy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////e3t7R0dH////////////////////////pKSky8vL////////////////////////////////////////////+vr6BwcH////////////////////////////////////////////////////////////////////////////////////////////////////////////////7u7uDw8PZGRk////hISEAAAAvr6+////////////////////////////////////////////////////////////////////////////////////////////////////////////9vb2CwsL////////////////////////zs7OIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+0tLTa2tr///////////82Njba2tr////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////V1dXHx8f////////////////g4ODc3Nz///////////////////////////////////////81NTUAAAAAAAARERHx8fH///////////////////////////////////////////////////////+Pj48KCgoAAAAAAAAAAABKSkr4+Pj///////9QUFCxsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+pqakAAAAAAAAuLi7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8/PwfHx/ExMT///////////////////+kpKS7u7v////////////////////////////////////////////6+voWFhb///////////////////////////////////////////////////////////////////////////////////////////////////////////////////8+Pj40NDT+/v41NTUWFhb29vb////////////////////////////////////////////////////////////////////////////////////////////////////////////29vYLCwv///////////////////////+urq4jIyP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj49vb2////////9/f3yYmJvn5+f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5WVlQAAAAAAAFRUVP///////////////////////////////////////////////////////////////9ra2ouLi4KCgsHBwf///////////////1BQULGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Pj4wYGBgAAAF5eXv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8nJyScnJ/7+/v///////////////6SkpNnZ2f////////////////////////////////////////////r6+jY2Nv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////35+fgAAAM7OzgoKCj4+Pv////////////////////////////////////////////////////////////////////////////////////////////////////////////////b29gsLC////////////////////////729vSMjI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+Pj29vb////////hoaGenp6////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6urqCwsLAAAAwsLC////////////////////////////////////////////////////////////////////////////////////////////////UFBQsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////LCwsAwMDra2t/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f39PDw8lpaW////////////////pKSkzMzM////////////////////////////////////////////+vr6FxcX////////////////////////////////////////////////////////////////////////////////////////////////////////////////////rq6uAAAAOzs7AAAAbm5u////////////////////////////////////////////////////////////////////////////////////////////////////////////////9vb2CwsL////////////////////////n5+fIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////r6+vl5eX///////84ODjKysr///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9iYmIcHBz4+Pj////////////////////////////5+fnGxsb////////////////////////////BwcHs7Oz///////////////////////9QUFCxsbH////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////o6Oji4uL6+vr////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Z2dkbGxv6+vr///////////+kpKTb29v////////////////////////////////////////////6+vpGRkb////////////////////////////////////////////////////////////////////////////////////////////////////////////////////d3d0BAQEAAAAAAAC+vr7////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vYLCwv///////////////////////++vr4jIyP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////97e3i8vL////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7y8vOPj46ampoWFhfv7+3p6eu3t7f////////z8/NTU1HZ2dhsbGwAAANzc3P///////////////////////ykpKQUFBVtbW6Ojo/Pz8////////////1BQULGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3l5eWdnZ////////////6SkpNvb2/////////////////////////////////////////////r6+iYmJv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z4+PgAAAAwMDPDw8P////////////////////////////////////////////////////////////////////////////////////////////////////////////////b29gsLC////////////////////////5+fnyMjI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////h4eHeXl5////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1dXVR0dH4ODg6enpcXFxdnZ2/Pz85+fno6OjOjo6AAAAAAAAAAAAAAAAwMDA////////////////////+Pj4HBwcAAAAAAAAAAAABwcHWlpatLS09fX1PDw8sbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7OzsIiIi0NDQ////////pKSk29vb////////////////////////////////////////////+vr6ExMT////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////X19fAAAALy8v////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9vb2CwsL////////////////////////n5+fNjY2////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////84ODjIyMj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////U1NRTU1NDQ0NRUVGUlJQ8PDwLCwsAAAAAAAAAAAAAAAAAAAAAAAAjIyNNTU0uLi5dXV0uLi4uLi4qKioAAAAAAAAAAAAAAAAAAAAAAAAAAAATExMDAwOxsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+dnZ1ISEj///////+kpKTb29v////////////////////////////////////////////6+vo6Ojr////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////j4+ORkZG+vr7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vYLCwv///////////////////////+fn59iYmL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////93d3SgoKPr6+v////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f39zo6OgUFBaenp8nJyYmJiSoqKgEBAQAAAAAAAAAAAAAAAAAAAJSUlNPT09PT09PT09PT09PT05mZmQ0NDQAAAAAAAAAAAAAAAA4ODllZWaOjowkJCbGxsf////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////z8/ERERLW1tf///6urq97e3v////////////////////////////////////////////r6+kZGRv////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////b29gsLC////////////////////////5+fn2JiYv///////////////////////////////////////////////3Z2disrKysrK5qamv///6Wlperq6vPz84yMjP///////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////eHh4iIiI////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8PDwTExMcnJysLCwNjY2vLy8////////zMzMioqKSkpKBwcHAAAAAAAA6enp////////////////////7OzsBgYGAAAAAgICQEBAmJiY8PDw////////ERERsbGx////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xMTEOjo6+vr6////////////////////////////////////////////////////+vr6RkZG////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9vb2CwsL////////////////////////n5+fYmJi////////////////////////////////////////////////PDw8ycnJuLi4DAwM5ubmPz8/29vbkpKSeHh4////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////88PDza2tr///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////97e3uNjY35+fn////U1NQiIiLw8PD////////////////U1NSMjIwlJSXm5ub////////////////////29vZlZWWAgIDU1NT///////////////////8RERGxsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9JSUmIiIj////////////////////////////////////////////////////6+vpGRkb////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vYhISH///////////////////////+fn59iYmL///////////////////////////////////////////////9CQkL////4+PgeHh7Z2dk1NTXIyMgdHR3IyMj///////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9zc3Dw8PP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+bm5v///////////////9XV1fX19f////////////////////////b29v///////////////////////////////////////////////////////////xEREbGxsf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT0ywsLPDw8P////////////////////////////////////////////////r6+j4+Pv////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////r6+vv7+/////////////////f39/f39/f39/b29u/v7/b29u/v7/Dw8O/v7+/v7+/v7+/v7+/v7+/v7+vr6+zs7Orq6ufn5+3t7enp6efn5+fn59/f39/f39/f39/f38DAwBMTE////////////////////////5+fn2JiYv///////+Li4icnJ4WFhf////////////7+/jIyMl5eXvv7+yYmJmFhYUpKSjs7O////1xcXBEREQAAAMnJyf///////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////iIiIf39/////////////////////////////////////////////9vb29vb29vb29PT08PDw8/Pz7e3t7e3t8fHx+vr67e3t8/Pz9vb25+fn6+vr5+fn7Ozs7u7u9vb25eXl3Nzc3d3d9fX19/f3/////////////////////////////////////////////////////////////////////////////////f39+Pj49vb2////////////////////////////////////////9/f3/f399vb29vb29vb27u7u9vb29PT07+/v9vb27u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7u7e3t7e3t7e3t7e3t7e3t7e3t7e3t7e3t7e3t7e3t7e3t7e3t5eXl6urq5+fn5eXl5eXl3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc0dHRCgoKiYmJ3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzc3Nzczc3Nzc3N5eXl1dXVzMzMzMzMvr6+zc3Nvb29vb29vb29vb29vb29vb29vb29vb29vb29vb29vb29vb29vb29sLCwu7u7r6+vra2tvLy8ra2tnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dnZ2dkJCQqqqqjo6Ojo6Ofn5+jo6Om5ubgICAjo6Ofn5+iIiIfX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19bm5ufX19bm5ub29vfHx8bm5ucnJyenp6eHh4BQUFUFBQ39/f////////////////////////////////////////////+vr6AAAAIiIiXl5ePz8/Xl5eSUlJHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fHx8fGxsbHBwcHx8fHx8fHx8fHx8fFxcXFxcXFxcXFxcXERERHh4eGRkZKSkpHh4eGBgYGxsbFRUVEBAQHBwcHBwcHR0dHBwcGRkZHx8fGxsbGRkZGRkZGRkZIiIiIiIiIiIiISEhUVFR////////////////////////n5+fYmJi////////0dHRAAAAcnJy/////////////v7+AAAARUVF9/f3ERERk5OTTU1NS0tL////XFxcsLCwg4ODampq////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+PghISEKCgocHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwVFRUVFRUVFRUTExMQEBATExMRERETExMgICA3NzcODg4SEhIlJSUJCQkMDAwXFxcaGhofHx8lJSUWFhYAAAAAAAAjIyMWFhYcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwbGxsXFxcVFRUcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwcHBwWFhYbGxsVFRUVFRUVFRUODg4VFRUUFBQPDw8VFRUODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4ODg4gICAODg4ODg4PDw8eHh4ODg4ODg4aGhogICATExMXFxcTExMZGRkhISEZGRkbGxsgICAlJSUlJSUlJSUlJSUlJSUlJSUaGhoJCQkAAAAAAAAAAAAVFRUbGxsXFxcJCQkFBQUbGxsDAwMAAAAAAAAAAAAAAAASEhIAAAAAAAAAAAAJCQkAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHBwcHBwcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAbGxtOTk5kZGRfX19AQEAvLy9aWlpkZGRXV1dXV1dkZGQ7OztUVFRkZGRkZGRkZGRGRkZSUlJFRUVTU1NTU1MnJydUVFRBQUFISEhkZGRUVFRkZGRNTU1MTEw8PDw0NDROTk45OTklJSUlJSUlJSUyMjJkZGQ1NTVUVFRkZGRkZGRUVFRkZGRkZGRkZGRkZGRkZGRkZGRUVFRaWlpdXV1ubm5paWlzc3NjY2OBgYF1dXWCgoKDg4NjY2NWVlaEhIRxcXGDg4Nubm5tbW19fX2Dg4Pi4uL////////////////////////////////////////////+/v7Q0NCjo6O1tbXi4uK+vr7X19fi4uLi4uLi4uLi4uLi4uLi4uLi4uLGxsYyMjJWVlbi4uLi4uLi4uLi4uLi4uLi4uLf39+ysrLV1dXi4uLS0tLi4uLi4uLi4uLi4uK5ubm8vLyzs7Pi4uKnp6fPz8/i4uLi4uLDw8Pi4uLi4uLZ2dnq6urp6enu7u7p6enr6+uvr68SEhLk5OTw8PDw8PDw8PDw8PDw8PDw8PDw8PDw8PD39/f////////////39/f39/f///////////////////////+fn59iYmL////////R0dEAAABycnL////////////+/v4AAABFRUX9/f05OTn39/ejo6MVFRX///9OTk7R0dGrq6tjY2P///////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+jo6OXl5dXV1eXl5dXV1dXV1eXl5ampqdTU1OLi4tbW1qampsXFxbW1tbW1tbW1taamprq6utDQ0N3d3dLS0rW1tb29vby8vLW1tcXFxcXFxcXFxcXFxcXFxcXFxcXFxcXFxdXV1ePj48fHx9XV1eDg4B0dHQAAAFRUVOXl5eXl5eXl5YqKigMDA1RUVODg4NXV1cjIyFJSUgAAAH5+fuXl5eXl5dPT00dHRwYGBsHBwdXV1dXV1cjIyBgYGA8PD7m5ueXl5bu7u4uLixERESAgIKampqampqampmdnZwAAAFVVVaamprW1taampkJCQgAAAICAgKampqampp2dnRYWFg8PD5+fn6amprW1tZmZmQQEBCsrKysrK1FRUfHx8ba2tsPDw8nJyfDw8MXFxcXFxe3t7fLy8uHh4ePj48nJyeLi4vT09ODg4PPz8/f39/////////////////////////f39+vr6+Xl5eXl5eXl5fT09Pj4+PX19evr6+jo6Pj4+Ofn59nZ2QsLC5+fn+Xl5fHx8eXl5eXl5eXl5evr6+Xl5eXl5W5ubhEREeXl5eXl5eXl5eXl5bS0tBUVFRMTE8zMzKqqqqampqampqampqampqampqampqSkpERERAAAAIaGhsHBwZGRkXx8fJ+fn3Z2dpWVlXZ2dn9/f3x8fAgICBwcHIaGhoaGhoaGhoaGhoaGhkJCQhwcHOnp6fn5+f////////j4+P////////////v7+/v7+/////j4+P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1hYWIKCgv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Tk5B0dHf///////////////////////////////////////////////////////////////////////////////////5+fn2JiYv///////9HR0QAAAHJycv////////////7+/gAAAEVFRfz8/DExMRQUFA0NDXh4eP///3h4eA8PDw4ODqqqqv///////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////MTExfn5+IyMjl5eX////////////nZ2dDQ0Nra2t////////+fn5VVVVGhoa2NjY////////9fX1R0dHTExM9/f3////////0tLSGBgYcnJy////////////yMjIFRUVpKSk////////////h4eHHR0d3Nzc////////8/PzQkJCKCgo4+Pj////////19fXHx8fioqK////////////r6+vAwMDBQUFYmJi////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ERERsbGx////////////////////////////////7+/vGRkZ4eHh////////////////zc3NFRUVY2Nj+/v7/////////////////////////////Pz8WFhYOjo66+vr////////////////////////////////tbW1ERERu7u7////////////////Ozs7lpaW////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////c3NzjY2N////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5OTkHR0d////////////////////////////////////////////////////////////////////////////////////n5+fYmJi////////0dHRAAAAcnJy/////////////v7+AAAARUVF////8vLy6Ojo6enp/////////Pz86Ojo6+vr////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////89PT309PTW1tYdHR2NjY3///////////+dnZ0HBwepqan////////6+vpUVFQZGRnk5OT////////19fVHR0c9PT339/f////////S0tIaGhpubm76+vr////////IyMgUFBSkpKT////////+/v6IiIgdHR3c3Nz////////z8/NdXV0+Pj7s7Oz////////Y2NgeHh6Kior///////////+wsLACAgJ4eHj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8RERGxsbH///////////////////////////////////9YWFiYmJj////////////////////Ozs4UFBSampr////////////////////////////////29vZkZGQ2Njbr6+v///////////////////////////////+2trYPDw+wsLD////////JycksLCz6+vr///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9eXl6mpqb////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////U1NQdHR3///////////////////////////////////////////////////////////////////////////////////+fn59iYmL////////R0dEAAABmZmb////////////+/v4AAABFRUX///////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////0JCQv///////9bW1h0dHY6Ojv///////////52dnRYWFs3Nzf////////r6+lNTUy0tLdjY2P////////X19UdHR01NTff39////////9LS0jMzM4uLi/r6+v///////8jIyBMTE6Wlpf////////7+/oiIiB4eHtzc3P////////39/UxMTE5OTuzs7P///////9/f3yQkJHt7e////////////3t7e319ff///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xEREbGxsf///////////////////////////////////7Ozsz09Pf///////////////////////87OzhcXF5ycnP////////////////////////////////r6+mVlZTY2Nurq6v///////////////////////////////7q6uhISEsDAwP///ysrK5aWlv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////09PT56env///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Tk5B0dHf///////////////////////////////////////////////////////////////////////////////////5+fn2JiYv///////9HR0QAAAA8PD09PT09PT09PT0BAQAAAAEVFRf///////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8vLy5eXl////////////5eXl5OTk////////////////////PT099vb2////////1tbWJSUltLS0////////////np6eFRUVzs7O////////+vr6cHBwGhoa2NjY////////9fX1R0dHTExM9/f3////////1tbWJCQkioqK+/v7////////ycnJEhISpaWl/////////v7+iIiIHh4e3Nzc////////+vr6S0tLXl5e6+vr////////3t7eKCgoe3t7////////hISEfX19////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ERERsbGx////////////////////////////////////+Pj4JCQk4uLi////////////////////////zs7OFhYWjIyM////////////////////////////////+fn5ZWVlNzc36enp////////////////////////////////u7u7FBQUW1tbKCgo+vr6////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09PsrKy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////19fXHR0d////////////////////////////////////////////////////////////////////////////////////n5+fYmJi////////0dHRAAAAAAAAAAAAAAAAAAAAAAAAAAAARUVF////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////S0tIWFhYWFhZ6enr///+MjIwiIiIgICCJiYn///////////////8uLi57e3v////////////X19ccHByOjo7///////////+enp4UFBTOzs7////////+/v6Ojo47Ozvz8/P////////19fVHR0dNTU339/f////////W1tY0NDSUlJT////////////JyckRERGmpqb////////+/v6IiIgZGRnQ0ND////////7+/tXV1dGRkby8vL////////e3t4nJyd7e3v///+EhIR9fX3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8RERGxsbH///////////////////////////////////////9lZWWMjIz////////////////////////////Pz88VFRWBgYH9/f3////////////////////////////5+flmZmY4ODjp6en///////////////////////////////+ioqIAAADFxcX///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT0+ysrL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+lpaUdHR3///////////////////////////////////////////////////////////////////////////////////+fn59iYmL////////R0dEAAABAQED09PT09PT09PTz8/MAAABFRUX///////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Gxsaamprm5uTQ0NP///2FhYcbGxry8vENDQ////////////////y4uLgAAAH19ff///////////9fX1xsbG4+Pj////////////5+fnxMTE8/Pz/////////z8/GNjYysrK+fn5/////////X19UZGRk1NTff39////////9XV1RgYGIaGhv///////////8rKyhAQEKampv////////7+/oiIiBkZGdHR0f////////X19VFRUTk5OfPz8////////9/f30ZGRnx8fFZWVn19ff///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xEREb+/v////////////////////////////////////////8bGxioqKv///////////////////////////////9/f3xMTE42Njf////////////////////////////////j4+GZmZjg4OOjo6P///////////////////////////6mpqUdHR/39/f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////09PT7Kysv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6WlpR0dHf///////////////////////////////////////////////////////////////////////////////////4+Pj2JiYv///////9HR0QAAAGBgYP////////////7+/gAAAEVFRf///////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7+/v/////////////////////////////////v7+/v7+n5+fUlJS/////f39////cXFxYWFh////////////////MjIyrq6uIyMjd3d39vb2////////19fXGhoaj4+P////////////n5+fEhISz8/P/////////f39f39/Pj4+8/Pz////////9fX1RUVFTU1N+Pj4////////4+PjFxcXd3d3////////////ysrKEBAQl5eX/////////v7+l5eXDg4Ozc3N/////////f39V1dXUVFR+fn5////////4uLiJCQkAQEBfX19////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ERER0NDQ////////////////////////////////////////+Pj4HR0du7u7////////////////////////////////39/fIiIigICA/v7+////////////////////////////+Pj4Z2dnOTk59/f3////////////////////////SkpKp6en////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09PoqKi////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////paWlOzs7////////////////////////////////////////////////////////////////////////////////////f39/YmJi////////0dHRAAAAcnJy/////////////v7+AAAARUVF////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Dw8MBAQGvr6////////////////9YWFgYGBjl5eX///+srKwtLS3n5+f////w8PBiYmIwMDD+/v7///////////////9CQkL////h4eEiIiJ2dnb29vb////////Y2NgZGRmPj4/+/v7///////+goKARERHQ0ND////////7+/tTU1MfHx/j4+P////////29vZFRUVMTEz4+Pj////////U1NQWFhaHh4f+/v7////////KysoQEBCmpqb////////+/v6Xl5ctLS3s7Oz////////+/v5WVlZra2v+/v7////////h4eEiIiJ9fX3///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8RERHg4OD///////////////////////////////////////////+FhYUPDw/Nzc3////////////////////////////////R0dEhISF/f3/////////////////////////////////39/dYWFhZWVn39/f///////////////+3t7crKyv8/Pz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT0+xsbH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+lpaVcXFz///////////////////////////////////////////////////////////////////////////////////+enp5iYmL////////R0dEAAABycnL////////////+/v4AAABFRUX///////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Li4gAAAFFRUf///////////+/v7w8PDzU1Nf///729vSwsLOfn5/7+/v///6KiojAwMO7u7v7+/v///////////////zc3N+jo6P///+jo6CsrK25ubv7+/v///////9jY2BkZGY+Pj/7+/v///////6CgoBISEs/Pz/////////r6+oODgy8vL/Pz8/////////b29kZGRkxMTPj4+P///////9XV1RYWFoeHh/7+/v///////8rKyiQkJLKysv///////////52dnTY2Ntvb2////////////1ZWVlVVVfT09P///////4SEhH19ff///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////xEREcHBwf///////////////////////////////////////////9PT0xMTEx4eHs3Nzf///////////////////////////////+Dg4CAgIK6urv///////////////////////////////+/v729vb1lZWfj4+P///////+/v7ygoKKampv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////09PT5OTk////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6WlpVxcXP///////////////////////////////////////////////////////////////////////////////////2BgYGJiYv///////9HR0QAAAHJycv////////////7+/gAAAEVFRf///////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////MzMzICAg////////////zs7OAAAAhISE////lZWVWlpas7OzhISE////V1dXd3d3qKiojo6O////////////////Li4u0dHR////////4eHhQkJCfn5+/v7+////////2NjYGRkZkZGR////////////n5+fExMTzs7O////////////jo6OPz8/8fHx////////9fX1RkZGTExM+Pj4////////1dXVFxcXh4eH+/v75+fn3d3dycnJJSUloqKi////////////np6eGBgYysrK////////////VlZWNjY29vb2////dHR0bW1t////////////////////////////////////////////////////////////////////////////////////////////////////////////////////w8PD7+/v////////////////////ERER7u7u////////////////////////////////////////////////xMTENjY2FxcXfHx809PT////////////////////////////0dHRBQUFu7u7////////////////////////////////9vb2NjY2WFhYqampY2NjExMTTExM/Pz8////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09PsLCw////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tLS0SkpK////////////////////////////////////////////////////////////////////////////////////YGBgYmJi////////9PT0iYmJq6ur/////////////v7+hISElpaW////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9zc3MDAwO1tbXp6enn5+d7e3sAAADExMT////19fVCQkIpKSmqqqr////V1dUrKysXFxenp6f///////////////89PT06Ojrw8PD////////p6elLS0t+fn77+/v////////Y2NglJSWRkZH+/v7///////+fn58UFBTOzs7///////////+NjY0rKyvY2Nj////////19fVGRkZMTEz39/f////////MzMwAAAAbGxsAAACDg4P////MzMwfHx+FhYX///////////+enp4YGBjOzs7///////////9WVlZeXl78/PyBgYF6enr///////////////////////////////////////////////////////////////////////////////////////////////////////////////////8mJiYGBgZPT0+fn5/v7+////////8RERGhoaH///////////////////////////////////////////////////////+1tbVGRkYMDAxSUlLMzMz+/v7////////////////////BwcEkJCS6urr////////////////////////m5ualpaUqKioEBAQzMzN+fn7ExMT7+/v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT09jY2P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+lpaUVFRX29vb///////////////////////////////////////////////////////////////////////////////9gYGBfX1////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7OzswAAAAQEBBUVFQwMDAAAAAkJCenp6f////////////////////////////////Hx8f///////////////////zIyMhsbGzs7O/Dw8P////////f390xMTGJiYv39/f///////9jY2BkZGY+Pj/7+/v///////56enhUVFc3Nzf///////////42NjR0dHdjY2P////////X19UNDQ0xMTKWlpWZmZg4ODgAAAAAAAAAAAFNTU////////9LS0gQEBIWFhf///////////4GBgSsrK9vb2////////////0FBQWBgYDAwMGxsbPv7+/////////////////////////////////////////////////////////////////////////////////////////////////////////////39/SQkJAAAAAAAAAAAAAgICE9PT6KiogcHB7Gxsf///////////////////////////////////////////////////////////////9zc3IWFhQ8PD1xcXKysrP7+/v///////////////8DAwBgYGLm5uf////v7++Tk5Kampl1dXQ8PDzw8PIqKitjY2P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1JSUpWVlf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7S0tCAgIP///////////////////////////////////////////////////////////////////////////////////29vb4aGhv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9/f3GhoaBQUFSkpKICAgAAAANDQ0////////////////////////////////////////////////////////////SUlJ7+/vWlpaOzs78PDw////////9vb2TExMfn5+/f39////////2NjYGRkZj4+P////////////oaGhIiIivb29////////////jIyMHR0d2NjY////8fHxNDQ0AAAAAAAAAAAAAAAAAAAAAAAAAAAAAwMDcXFxcXFxSUlJAAAABAQESEhIcXFxSUlJHh4eAAAAFBQUXFxcUVFRVFRUGxsbAAAAAAAADAwMNTU1UFBQQUFBRERETk5OQUFBRkZGS0tLQUFBSUlJSUlJQUFBQUFBQUFBMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyLS0tAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUlJS/Pz8////////////////////////////////////////////////////////////////////9fX1lZWVCwsLPT09np6e9fX1////////////uLi4AgICYGBgNTU1FxcXTk5Ompqa6+vr////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////W1tboqKi////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tLS0WFhY////////////////////////////////////////////////////////////////////////////////////YGBgkZGR////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8+Pj4/Pz////+/v78AAACDg4P///////////////////////////////////////////////////////////9LS0vw8PD6+vpaWlo7Ozvw8PD////////29vZHR0d/f3/9/f3////////Y2NgZGRmPj4////////////+hoaEiIiLNzc3///////////+MjIweHh7T09P29va0tLRISEgFBQUAAAAAAAAAAAAAAAAAAAAAAAAAAABubm6QkJCQkJCKiooVFRUdHR2Ojo6QkJCQkJB2dnYGBgZOTk6goKCdnZ2ioqI7Ozs3Nzevr6+goKCvr6+vr6+vr6+vr6+vr6+vr6+vr6+vr6+vr6+vr6+5ubnAwMDPz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/JyckVFRUAAAAAAAAAAAAAAAADAwMPDw8AAACVlZX///////////////////////////////////////////////////////////////////////////////+ampoAAAASEhIXFxeNjY3q6uqbm5svLy8KCgpFRUWZmZnr6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9PT0+ysrL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+pqalLS0v///////////////////////////////////////////////////////////////////////////////////9vb2+RkZH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3Jycg4ODvHx8X9/fwAAAMPDw////////////////////////////////////////////////////////////0xMTPPz8/////n5+Xx8fEdHR/f39////////+vr60xMTGJiYvX19f///////9jY2BoaGo+Pj////////////7GxsScnJ8zMzP///////////4uLixMTE9fX1////////9/f31paWgAAAAAAAAAAAAAAABcXFxwcHEFBQfX19f///////9nZ2R8fH4uLi/z8/P///////6GhoTAwMN/f3////////5OTk21tbf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////zU1NQAAAAAAABYWFm5ubsTExPf39x0dHdXV1f///////////////////////////////////////////////////////////////////////////////3Z2dgAAAM3NzbS0tGRkZBUVFUdHR6Wlperq6v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////15eXqKiov///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6+vr0tLS////////////////////////////////////////////////////////////////////////////////////2VlZZGRkf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////uLi4AAAAr6+vPz8/ERER8fHx////////////////////////////////////////////////////////////PT09zMzM////////////b29vPDw87+/v////////9vb2S0tLVVVV/v7+////////19fXGxsbjo6O////////////vLy8IiIis7Oz////////////i4uLExMT09PT////////////i4uLBgYGGxsbCwsLbGxs4ODgKioqY2Nj////////////2dnZHx8fi4uL/Pz8////////paWlNTU14eHh////ZGRkbW1t////////////////////////////////////////////////////////////////////////////////////////////////////////////////////UVFRbm5urq6u7+/v////////////ERER4ODg////////////////////////////////////////////////////////////////////////////////JiYmAAAAY2Nj////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Xl5eoqKi////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tLS0QkJC////////////////////////////////////////////////////////////////////////////////////ampqkZGR////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////u7u4EBAREREQFBQU9PT3///////////////////////////////////////////////////////////////89PT0wMDDp6en////////5+flbW1s8PDzv7+/////////39/dLS0tgYGD9/f3////////X19cbGxuNjY35+fn////////Ly8soKCizs7P7+/v///////+bm5sSEhLNzc3///////////91dXUjIyPOzs7s7Oz////g4OBDQ0NeXl7v7+/////////Y2NgfHx+Li4v8/Pz///////+srKwzMzPr6+tdXV1mZmb///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8gICDQ0ND////////////////////////////////////////////////////////////////////////////g4OAFBQUAAAAICAjz8/P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9VVVWbm5v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+0tLRMTEz///////////////////////////////////////////////////////////////////////////////////9vb2+RkZH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////zs7OwAAAAAAAHNzc/////////////////////////////////////////////////////////////r6+jIyMiYmJjAwMOnp6f////////n5+VtbWzw8PPDw8P////////f390tLS35+fv7+/v///////9fX1x0dHbKysv///////////7y8vBsbG8HBwf///////////5ubmxwcHMjIyP///////////1xcXDMzM+Li4v////////j4+DIyMmlpafX19f///////9jY2B8fH7CwsP///////////6ysrCkpKRoaGmRkZP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////yAgIODg4P///////////////////////////////////////////////////////////////////////////6ampgAAAAAAAAAAAIyMjP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1dXV5mZmf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7S0tERERP///////////////////////////////////////////////////////////////////////////////////29vb4mJif///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////a2trAAAAAAAAo6Oj////////////////////////////////////////////////////////////////UlJS6+vrampqMDAw6enp////////+fn5WlpaPDw88PDw////////9/f3QkJCfn5+////////////1tbWHBwcfn5+////////////u7u7ICAgvb29////////////oKCgExMTxsbG/////////f39XV1dNDQ06urq////////7OzsUFBQZWVl////////////3t7eDg4Os7Oz////////////rKysCgoKbW1t////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////ICAg2NjY////////////////////////////////////////////////////////////////////////////ZmZmAAAAAAAAAAAAJSUl/v7+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Xl5eoqKi////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tLS0RERE////////////////////////////////////////////////////////////////////////39/f////////b29viYmJ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+qqqoAAAANDQ3l5eX///////////////////////////////////////////////////////////////9TU1P09PT8/PxqamowMDDp6en////////5+flaWlpHR0f8/Pz////////h4eEiIiJ+fn7////////////W1tYdHR2Ojo7///////////+rq6sxMTG9vb3///////////+pqakRERHHx8f////////8/PxgYGBDQ0Pq6ur////////29vZWVlZwcHD6+vr////////AwMAhISGoqKj///////////9tbW1kZGT////////////////////////////////////////////////////////////////////////////////////////r6+va2tr39/f////////////////x8fHw8PD///////////////////8gICDZ2dn///////////////////////////////////////////////////////////////////////////8mJiYAAAAAAAAAAAAAAADFxcX///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9eXl6ZmZn///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+9vb1MTEz///////////////////////////////////////////////////////////////////////////////////9vb2+RkZH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Dw8EtLS1paWvv7+////////////////////////////////////////////////////////////////0dHR+np6f////z8/I6OjjU1Nenp6f////////r6+lpaWlFRUfr6+v///////+Hh4Tw8PF5eXv///////////9vb2ygoKH5+fv///////////9HR0Tc3N729vf///////////6qqqh0dHcnJyf////////z8/GdnZ0JCQuvr6/////////X19SsrK3Fxcf///////////7i4uCEhIaioqP///////52dnWZmZv///////////////////////////////////////////////////////////////////////////////////+zs7BYWFiYmJioqKtbW1vDw8FNTU/v7+zw8PMTExP///////////////////yAgINbW1v///////////////////////////////////////////////////////////////////////+Dg4AUFBQAAAAAAAAAAAAAAAExMTP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////15eXpubm////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7W1tUJCQv///////////////////////////////////////////////////////////////////////////////////29vb4GBgf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Pz8PDw8x8fH////////////jIyMMDAw6enp////////+vr6WlpaYGBg8fHx////////5ubmIyMjbm5u////////////3NzcJycnmJiY+fn5////////u7u7EhISubm5////////////q6urKysr5OTk/////////Pz8ZWVlOjo66+vr////////5+fnNTU1b29v+vr6////////u7u7ICAgpKSk////b29vYmJi////////////////////////////////////////////////////////////////////////////////////0dHRKioq/v7+aWlpbW1t8vLyQ0ND4eHhKysr8vLy////////////////////ICAg2tra////////////////////////////////////////////////////////////////////////uLi4DQ0NAAAAAAAAAAAAFBQUb29v////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////aWlpkpKS////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////urq6PDw8////////////////////////////////////////////////////////////////////////////////////enp6hoaG////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////29vYmJiYRERG9vb3////////8/PxqamowMDDp6en////////6+vpZWVk6Ojri4uL////////y8vJXV1dra2v29vb////////m5uYmJiZ3d3f5+fn////////GxsYnJye6urr///////////+srKwvLy/k5OT////////6+vphYWEvLy/s7Oz////////f399FRUVsbGz6+vr////////U1NQbGxulpaVkZGRdXV3////////////////////////////////////////////////////////////////T09Pa2tr////////////Ly8slJSX///90dHR4eHj09PQZGRlFRUV0dHT///////////////////////8rKyvQ0ND////////////////////////////////////////////////////////////////////////////w8PC+vr48PDxvb2/09PT///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9jY2OSkpL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+0tLQ8PDz///////////////////////////////////////////////////////////////////////////////////90dHSBgYH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////b29hoaGktLSwwMDL29vf////////z8/JGRkTQ0NOrq6v////////v7+1lZWTo6OvLy8v////////v7+z8/P2pqav///////////9ra2ioqKnZ2dvn5+f///////9zc3CkpKbu7u////////////6ysrB8fH8rKyv////////n5+WVlZTQ0NOHh4f////////z8/EBAQFxcXPr6+v///////8TExBMTEwQEBF1dXf///////////////////////////////////////////////////////8/PzzU1NQQEBAMDAy4uLtPT0////9fX1wEBAR8fHwoKCtTU1PX19RYWFgsLCzc3N/b29v///////////////////yQkJNDQ0P///////////////////////////////////////////////////////////////////////////////////2xsbJiYmP////////////////////////////////////////n5+VFRUYCAgL6+vvr6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////15eXpKSkv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6SkpDw8PP///////////////////////////////////////////////////////////////////////////////////29vb4GBgf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////v7+UlJS6enprq6uExMTvb29////////////oqKiJCQk6urq////////+/v7aGhoOTk54+Pj////////5OTkLy8vampq6enp////////5eXlKSkpdnZ2+fn5////////s7OzFRUVvLy8/////////v7+rKysCwsLvb29////////+vr6bW1tOjo69/f3////////5eXlMzMzXFxc+/v7////////yMjIDw8PXV1d////////////////////////////////////////////////////3NzcISEhAAAAXFxcSkpKAAAAFRUV8PDwz8/PExMTvr6+JycnycnJ9fX1NDQ04+PjKCgowMDA////////////////////ICAg0NDQ////////////////////////////////////////////////////////////////////////////////////hISEi4uL////////////////////////////////////////7+/vDw8PAAAAAAAAFhYWV1dXtra2+/v7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////a2trkpKS////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wcHBPDw8////////////////////////////////////////////////////////////////////////////////////fHx8gYGB////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////39/clJSXo6Oj///+xsbETExO9vb3///////////+YmJgjIyPn5+f////////8/PxnZ2cqKiry8vL////////09PRaWlppaWn////////////m5uYyMjKUlJT///////////+/v78UFBS+vr7////////+/v6urq4jIyPZ2dn////////9/f1sbGxNTU339/f////////v7+85OTmKior7+/v///////9iYmJdXV3///////////////////////////////////////////////////96enoAAACFhYX+/v78/PxDQ0MAAACfn5/Z2dkjIyPT09MfHx+srKzk5OQtLS3CwsIXFxfIyMj///////////////////8wMDCoqKj////////////////////////////////g4ODIyMj19fXx8fHx8fHx8fHx8fHx8fHLy8u4uLjKysq3t7fS0tJ4eHhMTEzIyMjIyMjHx8e3t7eqqqq4uLi0tLSoqKioqKioqKiKiooBAQEAAAAAAAAAAAAAAAAAAAAmJiZzc3O1tbXx8fH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9hYWGSkpL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+3t7c8PDz///////////////////////////////////////////////////////////////////////////////////9ycnKBgYH///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////b29iAgIOjo6P///////7GxsRISEq+vr/////////39/YODgyUlJejo6P////////z8/HV1dSoqKuTk5P////////z8/GVlZV5eXv///////////+bm5jQ0NHx8fPr6+v///////729vRUVFbGxsf///////////66urioqKtnZ2f////////7+/mxsbEVFReLi4v////////Dw8Dk5OVtbW/z8/P///3R0dF1dXf///////////////////////////////////////////////////ygoKAsLC+Hh4f///////6GhoQAAAJ2dndzc3Dk5OTs7O09PT/Dw8Pf3909PTzk5OXx8fP39/f///////////////////y4uLikpKUFBQTQ0NBUVFUFBQTMzMzIyMjIyMjU1NT09PTk5ORAQEAsLCz8/PzExMSkpKTk5OS4uLjk5OTs7OxEREQICAgICAgAAAAAAABwcHAAAAAAAAAAAAA4ODhEREU1NTTs7OycnJwgICAAAAAAAAAAAAAAAAAAAAAAAAAAAAAsLCzo6OtnZ2f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////15eXltbW8XFxcXFxcXFxcXFxcXFxcXFxZOTk7i4uKamppGRkYaGhpycnLW1tbW1ta2tra6urrW1tZCQkJCQkLGxsaampqampqampqampqWlpaWlpaWlpaWlpaWlpaWlpaWlpYyMjFFRUTw8PP///////////////////////////////////////////////////////////////////////+Tk5IaGhoaGhjIyMkNDQ4aGhoaGhubm5v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8vLyCwsLYmJi0dHR0dHRycnJPj4+CQkJpaWlwsLCwsLCwsLCODg4ERERrq6uwsLCwsLCv7+/HR0dJiYmtbW1wsLCwsLCr6+vAAAAUVFRubm5wsLCwsLCkJCQAAAAWlpavr6+wsLCwsLCY2NjEBAQk5OTwsLCwsLCwsLCREREBwcHq6urwsLCwsLCsrKyCAgIJCQksbGxvLy8o6OjfX19AAAAW1tbpKSkQ0NDXV1d////////////////////////////////////////////////6+vrCwsLSkpK/v7+/////////f39+fn5/Pz8////////////////////////////////////////////////////////////MDAwz8/P/////f39+vr6/////f39/f39/f39/f39////////+vr6+vr6/////f39/Pz8/v7+/f39////////+/v7+fn5pKSkHBwc9/f3/Pz8+fn5+fn5+fn5+vr6+/v7/////f39/Pz85OTkCAgIAAAAAAAAAAAACgoKPDw8k5OT5+fn/f39////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////w8PDXl5ePDw8WlpaEBAQAAAAAAAAAAAAAAAADg4ODg4OAAAAAAAAAAAAAAAAJSUlNDQ0AAAAAAAAHR0dAAAAAAAAAAAAAAAAAAAAAAAAAAAALi4uS0tLS0tLGxsbFxcXioqKkJCQlJSUyMjI////////////////////////////////////////////////////////////////////////3d3dCQkJAAAAAAAAAAAAAAAAHh4e+Pj4////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v6VlZVUVFQvLy8vLy8vLy83Nzc/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8nJycAAAAaGho/Pz8UFBQAAAAdHR0/Pz8/Pz8/Pz8PDw8AAAAxMTE/Pz8/Pz87OzsAAAAVFRU/Pz8/Pz8/Pz82NjYAAAAKCgpOTk5OTk5bW1sVFRUAAAAAAABdXV3////////////////+/v7+/v7+/v7+/v7+/v7+/v7////////Hx8cAAABMTEz///////////////////////////////////////////////////////////////////////////////////8wMDDQ0ND////////////////////////////////////////////////////////////////////////////////////ExMQeHh78/Pz////////////////////////////////////w8PAREREAAAAyMjKIiIjIyMj+/v7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9iYmJubm78/Pz8/Pz8/Pz9/f39/f38/Pz8/Pz8/Pz8/Pz+/v7+/v78/Pz8/Pz9/f38/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz+/v7///////+RkZFvb2/////////////////////////////////////////////////////////////////////////////////////////+/v5GRkYAAAAAAAAAAAAAAABnZ2f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////zo6OsbGxv///+fn5ykpKWJiYv39/f///////76+vhAQEHR0dP///////////7GxsRcXF9nZ2f///////////2trayMjI/Ly8v////////Hx8RgYGAAAAF1dXf///////+rq6l5eXjc3Nx4eHh4eHh4eHhYWFh8fH3Z2dv7+/re3twAAAExMTP///////////////////////////////////////////////////////////////////////////////////zAwMNDQ0P///////////////////////////////////////////////////////////////////////////////////+Pj4yEhIfz8/P///////////////////////////////////////7m5udjY2P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2JiYp6env///////////////////////////////////////////////////////////////////////////////////////////////5GRkW9vb////////////////////////////////////////////////////////////////////////////////////////////6WlpQAAAAAAAAAAAAAAALe3t////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Ojo6w8PD////////8/PzLS0tZWVl+/v7////////zc3NJCQkoaGh////////////wMDAJycn2NjY////////9fX1VVVVTExM5+fn////////1NTUFBQUXV1d////////+vr6ZWVlZWVlZWVlZWVlSUlJJSUlJSUlXV1d+Pj4uLi4AAAATExM////////////////////////////////////////////////////////////////////////////////////MDAw0NDQ////////////////////////////////////////////////////////////////////////////////////8fHxIyMj/Pz8////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////YmJinp6e////////////////////////////////////////////////////////////////////////////////////////////////kZGRb29v////////////////////////////////////////////////////////////////////////////////////////////4+PjEhISAAAAAAAALCws+fn5////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////86Ojo6Ojr4+Pj////////l5eU4ODhlZWX7+/v////////Nzc0zMzOgoKD///////////+5ubkcHBzY2Nj////////19fVGRkZOTk74+Pj///////9kZGRbW1v////////////////////////////////////////////////S0tIGBgZMTEz///////////////////////////////////////////////////////////////////////////////////8wMDDCwsL///////////////////////////////////////////////////////////////////////////////////////8zMzPp6en///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9iYmKenp7///////////////////////////////////////////////////////////////////////////////////////////////+RkZFtbW3///////////////////////////////////////////////////////////////////////////////////////////////9kZGQAAAAAAABoaGj///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////zo6OgAAAFZWVvb29v///////+Xl5Tw8PGVlZfv7+////////+zs7CEhIaCgoP///////////5ubmx0dHdjY2P////////X19VhYWDExMeXl5f///2RkZF1dXf///////////////////////////////////////////////+vr6wsLC0xMTP////////////////z8/P7+/v///////////////////////////////////////////////////////////zAwMM3Nzf///////////////////////////////////////////////////////////////////////////////////////ykpKc3Nzf///////////////////////////////////////////////////////////////////////////////////////////+zs7ISEhO/v7////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2JiYpGRkf///////////////////////////////////////////////////////////////////////////////////////////////56enmJiYv///////////////////////////////////////////////////////////////////////////////////////////////6enpwAAAAoKCt7e3v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////RkZGlZWVOzs7VFRU+vr6////////5OTkOzs7VVVV+/v7////////zMzMFRUVn5+f////////////i4uLISEh2NjY////////////enp6TU1N+Pj4Z2dnTU1N////////////////////////////////////////////////////KioqFBQU9fX1////////qampJiYmpqam////////////////////////////////////////////////////////////MDAwxMTE////////////////////////////////////////////////////////////////////////////////////////MjIy19fX////////////////////////////////////////////////////////////////////////////////////////////x8fHAAAAqKio////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////YmJil5eX////////////////////////////////////////////////////////////////////////+/v7/v7++vr6+vr69/f3+/v7jY2NbGxs////////////////////////////////////////////////////////////////////////////////////////////////6urqCgoKSUlJ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8+Pj67u7v29vZtbW1KSkr29vb////////z8/M8PDxWVlb6+vr////////Ly8sWFhafn5////////////+np6ceHh7Y2Nj///////////93d3dNTU06OjpSUlL///////////////////////////////////////////////////9qamoAAAChoaH////7+/tBQUEAAADAwMD///////////////////////////////////////////////////////////8wMDDMzMz///////////////////////////////////////////////////////////////////////////////////////8qKirKysr////////////////////////////////////////////////////////////////////////////////////////////W1tYAAACgoKD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9nZ2cLCwsvLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8vLy8kJCQuLi4jIyMjIyMdHR0oKCgRERFoaGj////////////////09PStra2Ojo6Ojo6Dg4N9fX2Kiop+fn5wcHBubm5ubm5ubm5ubm5ubm5ubm54eHiAgICAgICAgICAgICAgIAQEBApKSl+fn5ubm56enpjY2N0dHRycnJvb297e3uQkJD///////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////0VFRZSUlOnp6c7OzhkZGUlJSdfX1+np6enp6a2trQAAAFVVVdvb2+np6dnZ2YKCggQEBG5ubtnZ2dnZ2dnZ2SgoKBwcHLS0tNXV1crKysDAwAYGBgAAAFhYWP///////////////////////////////////////////////////9fX1wYGBggICCwsLCIiIgAAABkZGfHx8f///////////////////////////////////////////////////////////zU1NcDAwP///////////////////////////////////////////////////////////////////////////////////////2pqapaWlv///////////////////////////////////////////////////////////////////////////////////////////9HR0QAAAKampv////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////T09MLCwpOTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk5OTk6CgoKWlpZOTk7KystLS0tPT097e3t7e3ubm5vb29v////////////////n5+bOzs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs8LCwtLS0tLS0tLS0tLS0tLS0tLS0urq6v///////////////////9jY2NjY2Pj4+NLS0vDw8N7e3t/f39vb29PT0/Ly8v///////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////fn5+GBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYGBgYJycnJycnJycnJCQkKysrJycnNTU1KSkpf39/////////////////////////////////////////////////////////oqKiJycnFxcXGBgYNjY21tbW////////////////////////////////////////////////////////////////MDAwxsbG////////////////////////////////////////////////////////////////////////////////////////b29vkZGR////////////////////////////////////////////////////////////////////////////////////////////1tbWAAAAm5ub////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////39/f8/Pz///////////////////////////////////////////////////////////////////////////+pqanp6en///////////////////////////////////////////////////////////////////////////////////////9ra2uMjIz///////////////////////////////////////////////////////////////////////////////////////////+hoaEAAACrq6v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f39/n5+ff39/39/f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////3x8fH19ff///////////////////////////////////////////////////////////////////////////////+Dg4HJycnFxcT4+PgAAAEVFRXFxcXFxcc3Nzf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////kZGRICAgICAgGBgYGhoaGBgYLCwsMjIyLy8vnZ2d////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////tLS0TExM////////////////////////////////////////////////////////////////////////////////wcHBEBAQGBgYCAgIAAAACgoKFhYWGBgYfn5+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6+vp2dnYDAwMAAAAAAAAAAAAAAAAAAAAAAACMjIz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+0tLRMTEz////////////////////////////////////////////////////////////////////////////////////w8PD39/epqakAAACUlJT19fX39/f6+vr///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5mZmQMDAwAAAAAAAAAAAAAAAAAAAIyMjP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7S0tD09Pf///////////////////////////////////////////////////////////////////////////////////////////6enpwAAAIyMjP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////w8PDERERAAAAAAAAAAAAAAAAGhoaZ2dn39/f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////6urqCAgI/f39////////////////////////////////////////////////////////////////////////////////////////1tbWAAAAm5ub////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////l5eUwMDAAAAAAAABdXV26urpsbGw2NjZTU1Ojo6Pd3d3////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////09PQDAwP9/f3///////////////////////////////////////////////////////////////////////////////////////+np6cAAACMjIz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////f3911dXSQkJOfn5/////////r6+qysrHl5eS4uLkVFRaSkpOvr6/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////r6+h8fH/39/f///////////////////////////////////////////////////////////////////////////////////////6enpwAAAIyMjP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v79/f3////////////////////////9vb2sbGxZGRkJycnW1tbzs7O////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////MzMz/f39////////////////////////////////////////////////////////////////////////////////////////09PTGxsbsrKy////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+/v7y8vKmpqZSUlI4ODh6enrX19f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9DQ0PAwMD////////////////////////////////////////////////////////////////////////////////////////+/v75+fn///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////39/djY2I2NjTQ0NDIyMoyMjN7e3v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////zMzM76+vv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Pz8z8/PdHR0FRUVQEBAnZ2d7e3t////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Q0NDvr6+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////9/f2zs7NRUVEhISFgYGCvr6/+/v7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+BgYGurq7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Hh4ZKSklJSUiIiImBgYN7e3v7+/v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4KCgn9/f////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7+/voKCgMzMzMzMznZ2d3d3d////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////goKCf39/////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////Ozs5zc3MnJydNTU2ioqL7+/v///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+CgoJ/f3////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////r6+rS0tD8/PygoKIKCgsvLy/r6+v///////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozs2xsbP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7Ozsfn5+JCQkKSkpi4uL3Nzc////////////////////////////////////////////////////////////////////////////////////////////////////////wcHBQEBA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4+Pi2trZdXV0SEhJaWlqpqanx8fH////////////////////////////////////////////////////////////////////////////////////////////BwcE7Ozv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+zs7Kenp0xMTBoaGklJScbGxvn5+f///////////////////////////////////////////////////////////////////////////////8HBwQEBAf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4eHhe3t7KSkpHx8fh4eH19fX////////////////////////////////////////////////////////////////////////5eXlAgIC////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////JyclaWloNDQ1HR0eoqKjy8vL///////////////////////////////////////////////////////////////8DAwP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+vr64qKijs7OxkZGVpaWra2tvLy8v///////////////////////////////////////////////////wMDA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////4eHhe3t7ISEhGBgYdXV12NjY////////////////////////////////////////////Ghoa9vb2////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////19fW8vLxmZmYaGhpERESsrKzi4uL///////////////////////////////9bW1vo6Oj////////////////////////////////AwMDAwMD////////X19ewsLC+vr729vb///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////X19ZWVlT4+PhUVFU1NTdLS0v///////////////////////////////////////////////////////////4mJiQ0NDQMDA3p6ev///ywsLBAQEBERES4uLvDw8P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////0NDQfn5+tra2////////////////////////////////////////////////////////9PT0FRUVvb29iYmJFRUV9PT0FhYWpqam3t7eJSUli4uL////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////l5eUSEhLz8/Pi4uIEBATKysoWFhasrKz///+FhYU8PDz///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+Xl5RwcHP///////xwcHLGxsRYWFqysrP///4uLizc3N////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////5eXlHBwc////////HBwc5eXlFhYWrKys////i4uLNzc3////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////x8fHk5OT////////////////////k5OTx8fHl5eUcHBz////d3d0BAQHl5eUWFhasrKz///99fX1TU1P///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////1dXVxUVFf///////////////7OzswQEBKOjo+rq6hcXF6qqqoqKijExMf7+/hYWFmpqaoaGhgkJCcDAwP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////gICAAAAA0dHR////////////cHBwBAQE3d3d////p6enGBgYJycnt7e3////e3t7MTExR0dHv7+//v7+////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AwMAAAACSkpL///////////9BQUEiIiL////////////9/f39/f3////////////9/f3+/v7///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////7+/hEREUJCQurq6tzc3MLCwgAAAFJSUv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////UFBQAAAAAAAAAAAAAAAAAAAAkpKS////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////+BgYEAAAA3NzdXV1cODg4AAADQ0ND///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////76+vgAAALGxsf7+/jExMQ8PD/X19f///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8PDwAwMDgYGB4ODgAAAAT09P////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////89PT1GRkaRkZEAAACCgoL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////2FhYQwMDBQUFAEBAcXFxf///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////sLCwAAAAAAAAEhIS////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////g4OAAAAAAAABSUlL///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////v7+xUVFQAAAJKSkv///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////pKSkf39/6urq////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAD///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////8AAP///////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////wAA////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////AAA=\"><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\">&nbsp;</div><div style=\"font-family: 'MS Shell Dlg 2';\">L=Loa: Length over all (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\">B: Breadth (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\">A_T: Transverse projected area (m<sup>2</sup>).</div><div style=\"font-family: 'MS Shell Dlg 2';\">A_L: Lateral projected area (m<sup>2</sup>).</div><div style=\"font-family: 'MS Shell Dlg 2';\">A_0D: Lateral projected area of superstructure (A_ss) and LNG tanks, containers etc. on the deck (m<sup>2</sup>).</div><div style=\"font-family: 'MS Shell Dlg 2';\">C: Distance from midship section to center of lateral projected area (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\">C_BR: Distance from midship section to center of the A_ss (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\">H_BR:Height to top of superstructure (bridge) (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\">H_C: Height to center of lateral projected area (m).</div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\"><u><br></u></div><div style=\"font-family: 'MS Shell Dlg 2';\"><u>Limitations:</u></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div><div style=\"font-family: 'MS Shell Dlg 2';\">The present method is more reliable than the Isherwood method due to it takes into account a greater number of examples and different types of ships. However this method has the following limitations:</div><div style=\"font-family: 'MS Shell Dlg 2';\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- The type of ship will be tanker, cargo ship, container ship, passenger ship, fishing boat, research vessel, tug boat, LNG carrier, PCC, <span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Naval&nbsp;vessel or speed boat.</div><div style=\"font-family: 'MS Shell Dlg 2';\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- The height of wind force is take into account in the center of lateral projected area.&nbsp;</div><div style=\"font-family: 'MS Shell Dlg 2';\"><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>- C<sub>k</sub> is not estimated according to this method. It is calculated taking into account the real force and moment of this model.</div><div><div><u>References:</u></div><div><u><br></u></div><div><span style=\"font-family: 'MS Shell Dlg 2';\">[Fujiwara] T. Fujiwara, M. Ueno, T. Nimura, \"An estimation method of wind forces and moments acting on ships\", Journal of the Society of Naval Architects of Japan - January 1998,</span><a href=\"http://dx.doi.org/10.2534/jjasnaoe1968.1998.77\" style=\"font-family: 'MS Shell Dlg 2';\">http://dx.doi.org/10.2534/jjasnaoe1968.1998.77</a></div></div><div><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div><span style=\"font-family: 'MS Shell Dlg 2';\"><u>Know issues:</u></span></div><div><span style=\"font-family: 'MS Shell Dlg 2';\"><br></span></div><div><br></div><div style=\"font-family: 'MS Shell Dlg 2';\"><br></div></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><u>Further development:</u></div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\">- Wind profile</div><div class=\"htmlDoc\" style=\"font-family: 'MS Shell Dlg 2';\"><br></div></body></html>"));
    end ShipWind;
    annotation(
      Icon(graphics = {Polygon(origin = {0, 3}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{-56, 31}, {-56, 7}, {-78, 7}, {-78, -13}, {-62, -15}, {-56, -31}, {62, -31}, {70, -29}, {74, -25}, {76, -23}, {74, -19}, {70, -15}, {62, -13}, {78, 7}, {-42, 7}, {-42, 31}, {-56, 31}})}));
  end Ship;

  package Propulsion "Components relative to ship propulsion"
    model Propeller1Q "Wageningen B-Series 1Q Propeller model"
      parameter Real Diameter(unit = "m") = 4 "Propeller Diameter [m]" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real Z = 4 "Number of blades" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real P_D = 1 "Pitch-diameter ratio" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real Ae_Ao = 0.3 "Blade area ratio" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Modelica.SIunits.Density Density_Prop = 7600 "Propeller density [kg/m3]" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real Inertia(unit = "kg.m2") = 0.0002744*Ae_Ao*(Ae_Ao + 3)*Density_Prop*Diameter^5 "Inertia moment of propeller" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real Add_Inertia(unit = "kg.m2") = 0.3*Inertia "Added (water) Inertia moment of propeller" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Real Cb = 0.693 "Ship block coefficient [-]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Real Cp = 0.75 "Ship prismatic coefficient [-]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Real lcb = -0.75 "%lcb from Lpp/2 (0.75% Aft -> -0.75), positive fwd" annotation(
        Dialog(group = "Ship parameters"));
      parameter Real Fa = -2 "Aft body factor [-2 (U shape),0 (N shape),+2 (V shape)]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Modelica.SIunits.Length Rudder_distance = Diameter*1.2 "Distance from propeller to rudder denter of gravity" annotation(
        Dialog(group = "Rudder interaction"));
      parameter Real WakeFraction = 0.1*B/Lpp + 0.149 + (((0.05*B)/(Lpp)) + 0.449)/((585 - 5027*B/Lpp + 11700*((B/Lpp)^2))*(0.98 - Cb)^3 + 1) + 0.025*Fa/(100*(Cb - 0.7)^2 + 1) - 0.18 + (0.00756/((Diameter/Lpp) + 0.002)) "Harvald 1983 - Single screw" annotation(
        Dialog(tab = "Factors", group = "Propeller-hull factors"));
      parameter Real ThrustDeduction = (0.625*B/Lpp + 0.08) + (0.165 - 0.25*B/Lpp)/((525 - 8060*B/Lpp + 20300*(B/Lpp)^2)*(0.98 - Cb)^3 + 1) - 0.01*Fa + 2*(Diameter/Lpp - 0.04) "Harvald 1983 - Single screw" annotation(
        Dialog(tab = "Factors", group = "Propeller-hull factors"));
      parameter Real RotativeRelative = 0.9922 - 0.05908*Ae_Ao + 0.07424*(Cp - 0.0225*lcb) "Holtrop 1988a - Single screw" annotation(
        Dialog(tab = "Factors", group = "Propeller-hull factors"));
      parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
        Dialog(tab = "Visualization", group = "3D Animation"));
      //parameter Real ShaftEfficiency=0.98 "0.98 direct coupling / 0.96-0.97 with gearbox" annotation(Dialog(tab = "Factors", group = "Efficiencies"));
      Modelica.SIunits.Velocity ShipSpeed "Ship speed [m/s]";
      Modelica.Mechanics.Rotational.Sources.Torque torque annotation(
        Placement(visible = true, transformation(origin = {-50, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Components.Inertia inertia(J = Inertia) annotation(
        Placement(visible = true, transformation(origin = {34, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Interfaces.Flange_a flange annotation(
        Placement(visible = true, transformation(origin = {100, 34}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Real J(start = 0) "Advance ratio";
      Real Kt "Thrust coefficient";
      Real Kq "Torque coefficient";
      Real Thrust_Kt(unit = "N") "Thrust obtained by open water";
      Real Torque_Kq(unit = "N.m") "Torque obtained by open water";
      Real rpm(unit = "rpm") "Revolutions per minute";
      Real Nu_zero "Open water efficiency";
      Real Nu_b "Propeller efficiency - behind hull";
      Real Nu_hull "Hull efficiency = 1-t/1-w";
      Real Nu_propulsive "Overall propulsive efficiency";
      Real AdvanceSpeed(unit = "m/s") "Advance speed";
      Real ThrustPower(unit = "W");
      Real Thrust(unit = "N");
      Real ShaftPower(unit = "W");
      // Parameters of interaction with rudder obtained from: Brix, J.E., 1993. Manoeuvring Technical Manual. Seehafen-Verl., Hamburg
      Real C_th;
      Modelica.SIunits.Velocity V_inf;
      Modelica.SIunits.Length r_inf;
      Modelica.SIunits.Length r_x;
      Modelica.SIunits.Length V_x;
      Modelica.SIunits.Length Delta_r;
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {100, 2}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {100, 40}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque ForceTorque_Ship(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b) annotation(
        Placement(visible = true, transformation(origin = {26, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Components.Inertia added_inertia(J = Add_Inertia) annotation(
        Placement(visible = true, transformation(origin = {-4, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      output Modelica.Blocks.Interfaces.RealOutput Propeller_flow_diameter "Diameter of the propeller water flow reaching to rudder [m]" annotation(
        Placement(visible = true, transformation(origin = {-94, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-101, 40}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
      output Modelica.Blocks.Interfaces.RealOutput Propeller_speed "Speed of water flow inside the Propeller_flow_diameter [m/s]" annotation(
        Placement(visible = true, transformation(origin = {-94, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-101, -8.88178e-16}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
      ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
        Placement(visible = true, transformation(origin = {28, -70}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedShape PropellerVisualizer(color = {255, 0, 0}, height = Diameter, length = Diameter/10, shapeType = "cylinder", width = Diameter) annotation(
        Placement(visible = true, transformation(origin = {24, -36}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      output Modelica.Blocks.Interfaces.RealOutput Wake_Fraction "Wake fraction coefficient" annotation(
        Placement(transformation(origin = {-94, -30}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {-100, -40}, extent = {{8, -8}, {-8, 8}}, rotation = -0)));
    protected
      outer ShipSIM.Components.Environment environment;
    equation
      Wake_Fraction = WakeFraction;
// Calculate apparent speed including currents
      apparentSpeedXY.WorldSpeed = environment.CurrentVector;
      ShipSpeed = apparentSpeedXY.SpeedLocal[1];
//Calculation of propeller openwater characteristic
      AdvanceSpeed = ShipSpeed*(1 - WakeFraction);
      J = AdvanceSpeed/(der(flange.phi)*(1/(2*Modelica.Constants.pi))*Diameter) "Advance ratio equation";
      Kt = Thrust_Kt/(environment.SeaDensity*(der(flange.phi)*(1/(2*Modelica.Constants.pi)))^2*Diameter^4) "Thrust coeficient equation";
      Kq = Torque_Kq/(environment.SeaDensity*(der(flange.phi)*(1/(2*Modelica.Constants.pi)))^2*Diameter^5) "Torque coeficient equation";
      Nu_zero = J/(2*Modelica.Constants.pi)*(Kt/Kq) "Open water efficiency";
      (Kt, Kq) = ShipSIM.Functions.PropellerFunctions.WageningenB_Kt_Kq(J, P_D, Ae_Ao, Z);
/*
        This model calculates the following efficiencies:
        - Nu_b: propeller efficiency behind hull
        - Nu_hull: hull efficiency
        - Nu_propulsive: overall propulsive efficiency
        */
//Efficiencies
      Nu_b = Nu_zero*RotativeRelative;
      Nu_hull = (1 - ThrustDeduction)/(1 - WakeFraction);
      Nu_propulsive = Nu_b*Nu_hull;
//Thrust and torque
      Thrust = Thrust_Kt*(1 - ThrustDeduction);
      ThrustPower = ShaftPower*Nu_propulsive;
      rpm = der(flange.phi)*(1/(2*Modelica.Constants.pi))*60;
      ThrustPower = Thrust*ShipSpeed;
      ShaftPower = der(flange.phi)*torque.tau;
      ForceTorque_Ship.force = {Thrust, 0, 0};
      ForceTorque_Ship.torque = {torque.tau, 0, 0};
//Rudder interaction: Brix, J.E., 1993. Manoeuvring Technical Manual. Seehafen-Verl., Hamburg
      C_th = (8*(der(flange.phi))^2*Diameter^2*Kt/(Modelica.Constants.pi*AdvanceSpeed^2))^0.5;
      V_inf = AdvanceSpeed*(1 + C_th)^0.5;
      r_inf = (Diameter/2)*(0.5*(1 + AdvanceSpeed/V_inf))^0.5;
      r_x = (Diameter/2)*(0.14*(r_inf/(Diameter/2))^3 + (r_inf/(Diameter/2))*(Rudder_distance/(Diameter/2))^1.5)/(0.14*(r_inf/(Diameter/2))^3 + (Rudder_distance/(Diameter/2))^1.5);
      V_x = V_inf*(r_inf/r_x)^2;
// turbulence correction and final result
      Delta_r = 0.15*Rudder_distance*((V_inf*r_inf^2 - AdvanceSpeed*r_x^2)/(V_inf*r_inf^2 + AdvanceSpeed*r_x^2));
      Propeller_flow_diameter = 2*(r_x + Delta_r);
      Propeller_speed = (V_x - AdvanceSpeed)*(r_x^2/(r_x + Delta_r)^2) + AdvanceSpeed;
      connect(flange, inertia.flange_b) annotation(
        Line(points = {{100, 34}, {58, 34}, {58, 66}, {44, 66}}));
      connect(ForceTorque_Ship.frame_b, frame_a) annotation(
        Line(points = {{36, 0}, {59, 0}, {59, 2}, {100, 2}}, color = {95, 95, 95}));
      connect(added_inertia.flange_b, inertia.flange_a) annotation(
        Line(points = {{6, 66}, {24, 66}}));
      connect(torque.flange, added_inertia.flange_a) annotation(
        Line(points = {{-40, 66}, {-14, 66}}));
//Assert documentation
      assert(J > 0, "!W0001 [Propeller1Q] (" + getInstanceName() + "): Advace ratio " + String(J) + " must be positive!", level = AssertionLevel.warning);
      assert(Z >= 2 and Z <= 7, "!W0002 [Propeller1Q] (" + getInstanceName() + "): Number of blades must be between 2 and 7", level = AssertionLevel.warning);
      assert(Ae_Ao >= 0.3 and Ae_Ao <= 1.05, "!W0003 [Propeller1Q] (" + getInstanceName() + "): Expanded area ratio must be between 0.3 and 1.05", level = AssertionLevel.warning);
      assert(P_D >= 0.5 and P_D <= 1.4, "!W0004 [Propeller1Q] (" + getInstanceName() + "): Pitch-diameter ratio must be between 0.5 and 1.4", level = AssertionLevel.warning);
      connect(frame_a, apparentSpeedXY.frame_a) annotation(
        Line(points = {{100, 2}, {64, 2}, {64, -70}, {38, -70}}));
      connect(PropellerVisualizer.frame_a, frame_a) annotation(
        Line(points = {{34, -36}, {64, -36}, {64, 2}, {100, 2}}, color = {95, 95, 95}));
      annotation(
        Icon(graphics = {Text(origin = {0, 70}, extent = {{-94, 10}, {94, -10}}, textString = "B-Series"), Polygon(origin = {23, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{15, 12}, {15, 26}, {5, 48}, {-7, 60}, {-13, 58}, {-15, 52}, {-15, 34}, {-1, 12}, {-1, -12}, {-15, -34}, {-15, -52}, {-13, -58}, {-7, -60}, {5, -48}, {15, -26}, {15, 12}}, smooth = Smooth.Bezier), Polygon(origin = {26, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{16, 12}, {16, -12}, {-6, -12}, {-12, -8}, {-16, -4}, {-16, 4}, {-12, 8}, {-6, 12}, {16, 12}}), Ellipse(origin = {24, 0}, rotation = -45, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{2, 22}, {-2, -22}}), Rectangle(origin = {71, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.CrossDiag, extent = {{29, 6}, {-29, -6}}), Line(origin = {-30, 40}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-29.9957, 19.9494}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-30, -0.101291}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-30, -19.8062}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-29.6543, -39.8569}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "1Q")}),
        Diagram,
        Documentation(info = "<html><head></head><body><div>Ship propeller model (1 quadrant) based on Kt, Kq curves according to Wageningen B-Series curves.&nbsp;</div><div>This model has incorporated empirical values of the following parameters:</div><div>- Rotative relative efficiency</div><div>- Thrust deduction coefficient</div><div>- Wake factor coefficient</div><div><br></div><div>Output is the thrust force of the propeller and mechanical torque on the shaft.</div><div><br></div><div><i><b>NOTE</b></i>:</div><div>Torque does not include shaft efficiency.</div><div>Thrust output value is effective thrust to be compared directly to the resistance curve.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>2 &lt;= Z &lt;= 7 (number of blades)</div><div>0.30 &lt;= Ae/Ao &lt;= 1.05 (expaded area ratio)</div><div>0.5 &lt;= P/D &lt;= 1.40 (pitch-diameter ratio)</div><div>Rn &lt;= 2x10^6 (Reynolds number)</div><div><br></div><div><u>References</u>:</div><div><br></div><div><span style=\"font-family: 'MS Shell Dlg 2';\">[Oosterveld1975] M.W.C. Oosterveld and P. Van Oossanen, \"Further computer-analyzed data of the wageningen B-screw series\", International Shipbuilding Progress, Vol. 22, No. 251, July 1975</span></div><p>[Harvald1983]&nbsp;Harvald S.A., \"Resistance and Propulsion of Ships\", Wiley 1983, ISBN 0-89464-754-7</p><p>[Holtrop1984]&nbsp;Holtrop J., \"A Statistical Re-analysis of Resistance and Propulsion Data\", ISP, Vol.31</p><p>[Brix1993]<span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>Brix J., \"Manoeuvring technical manual\", Hamburg: Seehafen Verlag</p><p><u>Know issues</u>:</p><div>- Only works with forward speed and J&gt;0. The other three quadrants are not developed.</div><div><br></div><div><u>Further development</u>:</div><div><br></div><div>- Include corrections for Rn &gt; 2x10^6&nbsp;</div><div>- Cavitation warning</div></body></html>", revisions = "<html><head></head><body><div>Rev. 1.4&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(06/04/2025): Removed w_ini parameter</div><div>Rev. 1.3&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(17/12/2023): Added wake fraction coefficient output to the rudder</div><div>Rev. 1.2&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(06/05/2023): Added animation forces selector.</div><div><span style=\"font-size: 12px;\">Rev. 1.1&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(10/04/2023): Full environment support. Added propeller 3D drawing.</span></div><div><span style=\"font-size: 12px;\">Rev. 1.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(06/03/2023): Full support with sea current.</span></div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.2&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(01/03/2023): Added assert documentation.</span></div><div>Rev. 0.1&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(14/02/2023): Major changes</div><div>Rev. 0.0&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(11/08/2021): Initial release</div></body></html>"));
    end Propeller1Q;

    model Propeller4Q "Wageningen B-Series 4Q Propeller model"
      //parameter Real w_ini(unit = "rad/s") = 0.1 "initial speed" annotation(Dialog(tab = "Initialization", group = "Speed"));
      parameter Modelica.SIunits.Length Lpp = 100 "Length between perpendiculars [m]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Modelica.SIunits.Length B = 20 "Moulded beam [m]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Real Cb = 0.693 "Ship block coefficient [-]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Real Cp = 0.75 "Ship prismatic coefficient [-]" annotation(
        Dialog(group = "Ship parameters"));
      parameter Real lcb = -0.75 "%lcb from Lpp/2 (0.75% Aft -> -0.75), positive fwd" annotation(
        Dialog(group = "Ship parameters"));
      parameter Real Fa = -2 "Aft body factor [-2 (U shape),0 (N shape),+2 (V shape)]" annotation(
        Dialog(group = "Ship parameters"));
      //Propeller parameters
      parameter ShipSIM.Types.Propeller4Q PropModel "Wageningen-B propeller model" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real Ae_Ao = 1.0 "Blade area ratio" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real P_D = 1 "Pitch-diameter ratio" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Modelica.SIunits.Distance h_prop = 4 "Depth of propeller hub from waterline [m]" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Modelica.SIunits.Diameter Diameter = 4 "Propeller Diameter [m]" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Modelica.SIunits.Density Density_Prop = 7600 "Propeller density [kg/m3]" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real Inertia(unit = "kg.m2") = 0.0002744*(1)*((1) + 3)*Density_Prop*Diameter^5 "Inertia moment of propeller" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real Add_Inertia(unit = "kg.m2") = 0.3*Inertia "Added (water) Inertia moment of propeller" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real WakeFraction = 0.1*B/Lpp + 0.149 + (((0.05*B)/(Lpp)) + 0.449)/((585 - 5027*B/Lpp + 11700*((B/Lpp)^2))*(0.98 - Cb)^3 + 1) + 0.025*Fa/(100*(Cb - 0.7)^2 + 1) - 0.18 + (0.00756/((Diameter/Lpp) + 0.002)) "Harvald 1983 - Single screw" annotation(
        Dialog(tab = "Factors", group = "Propeller-hull factors"));
      parameter Real ThrustDeduction = (0.625*B/Lpp + 0.08) + (0.165 - 0.25*B/Lpp)/((525 - 8060*B/Lpp + 20300*(B/Lpp)^2)*(0.98 - Cb)^3 + 1) - 0.01*Fa + 2*(Diameter/Lpp - 0.04) "Harvald 1983 - Single screw" annotation(
        Dialog(tab = "Factors", group = "Propeller-hull factors"));
      parameter Real RotativeRelative = 0.9922 - 0.05908*Ae_Ao + 0.07424*(Cp - 0.0225*lcb) "Holtrop 1988a - Single screw" annotation(
        Dialog(tab = "Factors", group = "Propeller-hull factors"));
      parameter Modelica.SIunits.Length Rudder_distance = Diameter*1.2 "Distance from propeller to rudder denter of gravity" annotation(
        Dialog(group = "Rudder interaction"));
      parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
        Dialog(tab = "Visualization", group = "3D Animation"));
      //Components
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {100, 0}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {100, 40}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
      ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
        Placement(visible = true, transformation(origin = {-10, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Interfaces.Flange_a flange annotation(
        Placement(visible = true, transformation(origin = {100, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Components.Inertia inertia(J = Inertia) annotation(
        Placement(visible = true, transformation(origin = {62, 66}, extent = {{10, 10}, {-10, -10}}, rotation = -180)));
      Modelica.Mechanics.Rotational.Components.Inertia added_inertia(J = Add_Inertia) annotation(
        Placement(visible = true, transformation(origin = {22, 66}, extent = {{10, 10}, {-10, -10}}, rotation = -180)));
      Modelica.Mechanics.Rotational.Sources.Torque torque annotation(
        Placement(visible = true, transformation(origin = {-18, 66}, extent = {{-10, 10}, {10, -10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque forceAndTorque(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b) annotation(
        Placement(visible = true, transformation(origin = {-64, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      //Visualizers
      Modelica.Mechanics.MultiBody.Visualizers.FixedShape PropellerVisualizer(color = {255, 120, 0}, height = Diameter, length = Diameter/10, shapeType = "cylinder", width = Diameter) annotation(
        Placement(visible = true, transformation(origin = {-8, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      //Public variables
      Real rpm(unit = "rpm") "Revolutions per minute";
      Real Nu_zero "Open water efficiency";
      Real Nu_b "Propeller efficiency - behind hull";
      Real Nu_hull "Hull efficiency = 1-t/1-w";
      Real Nu_propulsive "Overall propulsive efficiency";
      //intermediate variables
      Real Va "Advance speed";
      Real Vr "Relative speed";
      Real T "Thrust obtained from 4 Quadrant graphs";
      Real Q "Torque obtained from 4 Quadrant graphs";
      Real n "revolutions per second";
      Real Ct "Thrust coefficient";
      Real Cq "Torque coefficient";
      // Data
      Real Beta "Advance Angle at 70% radious";
      Real Thrust "Thrust corrected by factors";
      Real ShaftPower(unit = "W");
      Real ThrustPower(unit = "W");
      // Parameters of Burrill cavitation chart for Wageningen-B merchant Ships
      Real Thrust_Load "Adimensional thrust load coefficient";
      Real Cavitation_Number "Sigma cavitation number at 0.7R";
      Real Cavitation_Warning "Percentage of cavitation limit for merchant ships (Burrill diagram)";
      // Parameters of interaction with rudder obtained from: Brix, J.E., 1993. Manoeuvring Technical Manual. Seehafen-Verl., Hamburg
      Real C_th;
      Modelica.SIunits.Velocity V_inf;
      Modelica.SIunits.Length r_inf;
      Modelica.SIunits.Length r_x;
      Modelica.SIunits.Length V_x;
      Modelica.SIunits.Length Delta_r;
      //Components
      output Modelica.Blocks.Interfaces.RealOutput Propeller_speed annotation(
        Placement(visible = true, transformation(origin = {-94, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-101, 0}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
      output Modelica.Blocks.Interfaces.RealOutput Propeller_flow_diameter annotation(
        Placement(visible = true, transformation(origin = {-94, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-101, 40}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
      output Modelica.Blocks.Interfaces.RealOutput Wake_Fraction "Wake fraction coefficient" annotation(
        Placement(transformation(origin = {-94, -30}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {-100, -40}, extent = {{8, -8}, {-8, 8}}, rotation = -0)));
    protected
      outer ShipSIM.Components.Environment environment;
      parameter Real T_Q[31, 5] = ShipSIM.Functions.PropellerFunctions.WageningenB_4Q_Matrix(PropModel);
      Real CT_aux[size(T_Q, 1)];
      Real CQ_aux[size(T_Q, 1)];
    equation
      Wake_Fraction = WakeFraction;
// Connect apparent speed (current)
      apparentSpeedXY.WorldSpeed = environment.CurrentVector;
//Determine absolute speed
/*
     apparentSpeedXY.SpeedLocal[1] -> Speed of water perpendicular to propeller plane. Positive when water flow impacts on the suction face (normal propeller operation)
     apparentSpeedXY.SpeedLocal[2] -> Speed of water transversal to propeller plane. Positive when the water flow impact on the port face of the propeller with POD angle=0.
     */
//Variables calculation
      Va = apparentSpeedXY.SpeedLocal[1]*(1 - WakeFraction) "advance speed, wake fraction corrected";
      Vr = (Va^2 + (0.7*Modelica.Constants.pi*n*Diameter)^2)^0.5 "Relative speed to propeller blade";
      n = der(flange.phi)*(1/(2*Modelica.Constants.pi)) "revolutions per second";
      rpm = n*60;
//Beta calculation
      if noEvent(abs(n) <= Modelica.Constants.eps) then
//propeller stopped
        if noEvent(Va >= 0) then
          Beta = Modelica.Constants.pi/2 "Speed ahead with propeller stopped";
        else
          Beta = 3*Modelica.Constants.pi/2 "Speed astern with propeller stopped";
        end if;
      else
        if noEvent(Va >= 0 and n > 0) then
          Beta = Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed ahead and propeller ahead";
        elseif noEvent(Va >= 0 and n < 0) then
          Beta = Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed ahead and propeller astern";
        elseif noEvent(Va < 0 and n < 0) then
          Beta = Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed astern and propeller astern";
        else
          Beta = 2*Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed astern and propeller ahead";
        end if;
      end if;
//Ct, Cq, T & Q calculation
      if noEvent(abs(Vr) <= Modelica.Constants.eps) then
//Trivial solution when speeds are zero!
        Ct = 0;
        Cq = 0;
        T = 0;
        Q = 0;
        Nu_zero = 0 "Open water efficiency";
        CT_aux = fill(0, size(T_Q, 1));
        CQ_aux = fill(0, size(T_Q, 1));
      else
        Ct = T/(0.5*environment.SeaDensity*((Vr)^2)*(Modelica.Constants.pi/4)*Diameter^2);
        Cq = Q/(0.5*environment.SeaDensity*((Vr)^2)*(Modelica.Constants.pi/4)*Diameter^3);
//Calculation of Ct and Cq
        for i in 1:size(T_Q, 1) loop
          CT_aux[i] = T_Q[i, 2]*Modelica.Math.cos(T_Q[i, 1]*Beta) + T_Q[i, 3]*Modelica.Math.sin(T_Q[i, 1]*Beta);
          CQ_aux[i] = T_Q[i, 4]*Modelica.Math.cos(T_Q[i, 1]*Beta) + T_Q[i, 5]*Modelica.Math.sin(T_Q[i, 1]*Beta);
        end for;
        Ct = (1/100)*sum(CT_aux);
        Cq = (-1/1000)*sum(CQ_aux);
/*
         In literature Nu_zero is (0.7*Ct/2*Cq)*tan(Beta), but since Nu_zero=(thrust power)/(torque power)=((Va*T)/(Q*n*2*pi))=...
         ...=(Va*Kt)/(2*pi*n*Kq*D)=(J*Kt)/(2*pi*Kq)!!
         Then in this case:
         Nu_zero=(Va*Ct)/(2*pi*n*D*Cq)
         This avoids and simplify the case where tan(Beta) is +-infinite!
         */
        if noEvent(abs(n*Cq) <= Modelica.Constants.eps) then
          Nu_zero = Modelica.Constants.inf*sign(Va)*sign(n)*sign(Cq) "Avoid division by zero using +- inf";
        else
          Nu_zero = (Va*Ct)/(2*Modelica.Constants.pi*n*Diameter*Cq) "Open water efficiency";
        end if;
      end if;
//Efficiencies
      Nu_b = Nu_zero*RotativeRelative;
      Nu_hull = (1 - ThrustDeduction)/(1 - WakeFraction);
      Nu_propulsive = Nu_b*Nu_hull;
// Real Thrust and torque
      Thrust = T*(1 - ThrustDeduction);
      ThrustPower = Thrust*apparentSpeedXY.SpeedLocal[1];
      ThrustPower = ShaftPower*Nu_propulsive;
      ShaftPower = der(flange.phi)*torque.tau "torque applied to rotating shaft";
//Outputs
      forceAndTorque.force = {Thrust, 0, 0} "force in propeller reference axis";
      forceAndTorque.torque = {torque.tau, 0, 0} "torque in propeller reference axis";
// Propeller cavitation warning (Burrill chart)
      if noEvent(abs(Vr) <= Modelica.Constants.eps) then
        Thrust_Load = 0;
        Cavitation_Number = 0;
        Cavitation_Warning = 0;
      else
        Thrust_Load = abs(T)/(0.5*environment.SeaDensity*((Vr)^2)*((Modelica.Constants.pi*(Diameter^2)*(1.067 - 0.229*P_D))/(4*Ae_Ao)));
        Cavitation_Number = (1.01325E5 - 2289.945 + environment.SeaDensity*9.80665*h_prop)/(0.5*environment.SeaDensity*(Vr^2));
        Cavitation_Warning = ShipSIM.Functions.PropellerFunctions.CavitationLimit_MS(Thrust_Load, Cavitation_Number);
      end if;
//Rudder interaction: Brix, J.E., 1993. Manoeuvring Technical Manual. Seehafen-Verl., Hamburg
      if noEvent(Va > 0 and n > 0 and Ct > 0) then
//Normal propeller operation
        C_th = (8*(der(flange.phi))^2*Diameter^2*((Ct*Modelica.Constants.pi/8)*((Va/(n*Diameter))^2 + (0.7*Modelica.Constants.pi)^2))/(Modelica.Constants.pi*Va^2))^0.5 "Formula adapted to 4Q propeller";
        V_inf = Va*(1 + C_th)^0.5;
        r_inf = (Diameter/2)*(0.5*(1 + Va/V_inf))^0.5;
        r_x = (Diameter/2)*(0.14*(r_inf/(Diameter/2))^3 + (r_inf/(Diameter/2))*(Rudder_distance/(Diameter/2))^1.5)/(0.14*(r_inf/(Diameter/2))^3 + (Rudder_distance/(Diameter/2))^1.5);
        V_x = V_inf*(r_inf/r_x)^2;
// turbulence correction and final result
        Delta_r = 0.15*Rudder_distance*((V_inf*r_inf^2 - Va*r_x^2)/(V_inf*r_inf^2 + Va*r_x^2));
        Propeller_flow_diameter = 2*(r_x + Delta_r);
        Propeller_speed = (V_x - Va)*(r_x^2/(r_x + Delta_r)^2) + Va;
      else
//Remain to implement other quadrants!!!
        C_th = 0;
        V_inf = Va;
        r_inf = 0;
        r_x = 0;
        V_x = 0;
        Delta_r = 0;
        Propeller_flow_diameter = 0;
        Propeller_speed = Va;
      end if;
//Connections
      connect(flange, inertia.flange_b) annotation(
        Line(points = {{100, 66}, {72, 66}}));
      connect(inertia.flange_a, added_inertia.flange_b) annotation(
        Line(points = {{52, 66}, {32, 66}}));
      connect(added_inertia.flange_a, torque.flange) annotation(
        Line(points = {{12, 66}, {-8, 66}}));
      connect(frame_a, forceAndTorque.frame_b) annotation(
        Line(points = {{100, 0}, {34, 0}, {34, 16}, {-54, 16}}));
      connect(frame_a, apparentSpeedXY.frame_a) annotation(
        Line(points = {{100, 0}, {34, 0}, {34, 16}, {-34, 16}, {-34, -12}, {-20, -12}}));
      connect(frame_a, PropellerVisualizer.frame_a) annotation(
        Line(points = {{100, 0}, {34, 0}, {34, 16}, {-34, 16}, {-34, -38}, {-18, -38}}));
//Assert documentation
      assert(Cavitation_Warning < 1, "!W0001 [Propeller4Q] (" + getInstanceName() + "): Cavitation in propeller!!", level = AssertionLevel.warning);
      annotation(
        Icon(graphics = {Text(origin = {0, 70}, extent = {{-94, 10}, {94, -10}}, textString = "B-Series"), Polygon(origin = {23, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{15, 12}, {15, 26}, {5, 48}, {-7, 60}, {-13, 58}, {-15, 52}, {-15, 34}, {-1, 12}, {-1, -12}, {-15, -34}, {-15, -52}, {-13, -58}, {-7, -60}, {5, -48}, {15, -26}, {15, 12}}, smooth = Smooth.Bezier), Polygon(origin = {26, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{16, 12}, {16, -12}, {-6, -12}, {-12, -8}, {-16, -4}, {-16, 4}, {-12, 8}, {-6, 12}, {16, 12}}), Ellipse(origin = {24, 0}, rotation = -45, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{2, 22}, {-2, -22}}), Rectangle(origin = {71, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.CrossDiag, extent = {{29, 6}, {-29, -6}}), Line(origin = {-30, 40}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-29.9957, 19.9494}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-30, -0.101291}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-30, -19.8062}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-29.6543, -39.8569}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "4Q")}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
        Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}})),
        Documentation(info = "<html><head></head><body><div>Ship propeller model (4 quadrant) based on Ct, Cq curves according to Wageningen B-Series curves.&nbsp;</div><div>This model has incorporated empirical values of the following parameters:</div><div>- Rotative relative efficiency</div><div>- Thrust deduction coefficient</div><div>- Wake factor coefficient</div><div><br></div><div>Output is the thrust force of the propeller and mechanical torque on the shaft.</div><div><br></div><div><i><b>NOTE</b></i>:</div><div>Torque does not include shaft efficiency.</div><div>Thrust output value is effective thrust to be compared directly to the resistance curve.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>Propeller-rudder interaction only implemented in first quadrant (normal propeller operation).</div><div><br></div><div><u>References</u>:</div><div><br></div><div><font face=\"MS Shell Dlg 2\"><i>See Propeller1Q and POD4Q models.</i></font></div><div><font face=\"MS Shell Dlg 2\"><i><br></i></font></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Roddy]</td><td>Robert F. Roddy, David E. Hess, Will Faller, \"Neural network predictions of the 4-quadrant Wageningen propeller series\", David Taylor Model Basin - April 2006,&nbsp;<a href=\"https://apps.dtic.mil/sti/pdfs/ADA455497.pdf\">NSWCCD-50-TR-2006/004</a><br><br></td></tr></tbody></table></div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Burrill]</td><td>L.C. Burrill, \"The Phenomenon of Cavitation\", Int. Shipbuilding Prog., 1955, Vol.2, No.15</td></tr></tbody></table><p><u>Know issues</u>:</p><div><br></div><div><u>Further development</u>:</div><div><br></div><div>- Propeller rudder interaction on other quadrants</div><div>- Oblique flow forces calculation</div></body></html>", revisions = "<html><head></head><body><div>Rev. 0.5&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(06/04/2025): Removed w_ini parameter</div><div>Rev. 0.4&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(17/12/2023): Added wake fraction coefficient output to the rudder</div><div>Rev. 0.3&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(01/08/2023): Compatibility with Modelon&nbsp;<span style=\"font-size: 12px;\">(GitHub #4)</span></div><div>Rev. 0.2&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(06/05/2023): Added animation forces selector.</div><div>Rev. 0.1&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(23/04/2023): Cavitation warning and implementation of propeller-rudder interact. on 1st Quadrant</div><div>Rev. 0.0&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(22/04/2023): Initial release</div></body></html>"));
    end Propeller4Q;

    model POD4Q "Wageningen B-Series POD model"
      parameter Real InitialPODAngle(unit = "deg") = 0 "Initial POD position [deg, +Port]" annotation(
        Dialog(group = "POD parameters"));
      parameter Real CenterOfPropeller[3](each unit = "m") = {-2, 0, -3} "Center of propeller hub from frame_a [m] {x,y,z}" annotation(
        Dialog(group = "POD parameters"));
      parameter Real MaxPODAngularSpeed(unit = "deg/s") = 2.5 "Maximum POD angular speed [deg/s]" annotation(
        Dialog(group = "POD parameters"));
      parameter ShipSIM.Types.Propeller4Q PropModel "Wageningen-B propeller model" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real Ae_Ao = 1.0 "Blade area ratio" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real P_D = 1 "Pitch-diameter ratio" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Modelica.SIunits.Distance h_prop = 4 "Depth of propeller hub from waterline [m]" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Modelica.SIunits.Diameter Diameter = 4 "Propeller Diameter [m]" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Modelica.SIunits.Density Density_Prop = 7600 "Propeller density [kg/m3]" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real Inertia(unit = "kg.m2") = 0.0002744*(1)*((1) + 3)*Density_Prop*Diameter^5 "Inertia moment of propeller" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real Add_Inertia(unit = "kg.m2") = 0.3*Inertia "Added (water) Inertia moment of propeller" annotation(
        Dialog(group = "Propeller parameters"));
      parameter Real WakeFraction = 0.1 "User input" annotation(
        Dialog(tab = "Factors", group = "Propeller-hull factors"));
      parameter Real ThrustDeduction = 0.2 "User input" annotation(
        Dialog(tab = "Factors", group = "Propeller-hull factors"));
      parameter Real RotativeRelative = 1.1 "User input" annotation(
        Dialog(tab = "Factors", group = "Propeller-hull factors"));
      parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
        Dialog(tab = "Visualization", group = "3D Animation"));
      //Components
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation Forces_pos(animation = false, r = CenterOfPropeller) annotation(
        Placement(visible = true, transformation(origin = {0, 16}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      Modelica.Blocks.Nonlinear.SlewRateLimiter PODSpeedLimiter(Rising = MaxPODAngularSpeed, initType = Modelica.Blocks.Types.Init.InitialState, strict = true, y_start = InitialPODAngle) annotation(
        Placement(visible = true, transformation(origin = {-28, 76}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Sources.Position POD_angle(exact = true, useSupport = true) annotation(
        Placement(visible = true, transformation(origin = {42, 76}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Joints.Revolute Servo(animation = false, n = {0, 0, 1}, phi(fixed = false, start = 0), useAxisFlange = true) annotation(
        Placement(visible = true, transformation(origin = {42, 46}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Gain Deg_to_Rad(k = -Modelica.Constants.pi/180) annotation(
        Placement(visible = true, transformation(origin = {10, 76}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {70, 100}, extent = {{-16, -16}, {16, 16}}, rotation = 90), iconTransformation(origin = {56, 102}, extent = {{-16, -16}, {16, 16}}, rotation = 90)));
      input Modelica.Blocks.Interfaces.RealInput POD_Order "Rudder angle current order" annotation(
        Placement(visible = true, transformation(origin = {-103, 75}, extent = {{-9, -9}, {9, 9}}, rotation = 0), iconTransformation(origin = {-99, 93}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
      output Modelica.Blocks.Interfaces.RealOutput POD_position "Current rudder angle position" annotation(
        Placement(visible = true, transformation(origin = {-92, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-103, 75}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
      ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
        Placement(visible = true, transformation(origin = {-10, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Interfaces.Flange_a flange annotation(
        Placement(visible = true, transformation(origin = {100, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {22, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Components.Inertia inertia(J = Inertia) annotation(
        Placement(visible = true, transformation(origin = {92, 38}, extent = {{-10, 10}, {10, -10}}, rotation = 90)));
      Modelica.Mechanics.Rotational.Components.Inertia added_inertia(J = Add_Inertia) annotation(
        Placement(visible = true, transformation(origin = {92, 12}, extent = {{-10, 10}, {10, -10}}, rotation = 90)));
      Modelica.Mechanics.Rotational.Sources.Torque torque annotation(
        Placement(visible = true, transformation(origin = {92, -18}, extent = {{10, 10}, {-10, -10}}, rotation = -90)));
      Modelica.Mechanics.MultiBody.Forces.WorldForceAndTorque forceAndTorque(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b) annotation(
        Placement(visible = true, transformation(origin = {-64, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      //Visualizers
      Modelica.Mechanics.MultiBody.Visualizers.FixedFrame fixedFrame(animation = true, length = 2) annotation(
        Placement(visible = true, transformation(origin = {-10, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedShape PropellerVisualizer(color = {255, 120, 0}, height = Diameter, length = Diameter/10, shapeType = "cylinder", width = Diameter) annotation(
        Placement(visible = true, transformation(origin = {-8, -68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedShape PODCaseVisualizer(color = {0, 255, 200}, height = Diameter/3, length = Diameter*0.55, r_shape = {Diameter*0.15, 0, 0}, shapeType = "cylinder", width = Diameter/3) annotation(
        Placement(visible = true, transformation(origin = {22, -68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedShape PODShaftVisualizer(color = {0, 255, 200}, height = Diameter/6, length = CenterOfPropeller[3], lengthDirection = {0, 0, 1}, r_shape = {0, 0, 0}, shapeType = "cylinder", width = Diameter/6) annotation(
        Placement(visible = true, transformation(origin = {56, -68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      //Public variables
      Real rpm(unit = "rpm") "Revolutions per minute";
      Real Nu_zero "Open water efficiency";
      Real Nu_b "Propeller efficiency - behind hull";
      Real Nu_hull "Hull efficiency = 1-t/1-w";
      Real Nu_propulsive "Overall propulsive efficiency";
      //intermediate variables
      Real Va "Advance speed";
      Real Vr "Relative speed";
      Real T "Thrust obtained from 4 Quadrant graphs";
      Real Q "Torque obtained from 4 Quadrant graphs";
      Real n "revolutions per second";
      Real Ct "Thrust coefficient";
      Real Cq "Torque coefficient";
      // Data
      Real Beta "Advance Angle at 70% radious";
      Real Thrust "Thrust corrected by factors";
      Real ShaftPower(unit = "W");
      Real ThrustPower(unit = "W");
      // Parameters of Burrill cavitation chart for Wageningen-B merchant Ships
      Real Thrust_Load "Adimensional thrust load coefficient";
      Real Cavitation_Number "Sigma cavitation number at 0.7R";
      Real Cavitation_Warning "Percentage of cavitation limit for merchant ships (Burrill diagram)";
    protected
      outer ShipSIM.Components.Environment environment;
      parameter Real T_Q[31, 5] = ShipSIM.Functions.PropellerFunctions.WageningenB_4Q_Matrix(PropModel);
      Real CT_aux[size(T_Q, 1)];
      Real CQ_aux[size(T_Q, 1)];
    equation
// Connect apparent speed (current)
      apparentSpeedXY.WorldSpeed = environment.CurrentVector;
//Determine absolute speed
/*
      apparentSpeedXY.SpeedLocal[1] -> Speed of water perpendicular to propeller plane. Positive when water flow impacts on the suction face (normal propeller operation)
      apparentSpeedXY.SpeedLocal[2] -> Speed of water transversal to propeller plane. Positive when the water flow impact on the port face of the propeller with POD angle=0.
      */
//Variables calculation
      Va = apparentSpeedXY.SpeedLocal[1]*(1 - WakeFraction) "advance speed, wake fraction corrected";
      Vr = (Va^2 + (0.7*Modelica.Constants.pi*n*Diameter)^2)^0.5 "Relative speed to propeller blade";
      n = der(flange.phi)*(1/(2*Modelica.Constants.pi)) "revolutions per second";
      rpm = n*60;
//Beta calculation
      if noEvent(abs(n) <= Modelica.Constants.eps) then
//propeller stopped
        if noEvent(Va >= 0) then
          Beta = Modelica.Constants.pi/2 "Speed ahead with propeller stopped";
        else
          Beta = 3*Modelica.Constants.pi/2 "Speed astern with propeller stopped";
        end if;
      else
        if noEvent(Va >= 0 and n > 0) then
          Beta = Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed ahead and propeller ahead";
        elseif noEvent(Va >= 0 and n < 0) then
          Beta = Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed ahead and propeller astern";
        elseif noEvent(Va < 0 and n < 0) then
          Beta = Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed astern and propeller astern";
        else
          Beta = 2*Modelica.Constants.pi + Modelica.Math.atan(Va/(0.7*Modelica.Constants.pi*n*Diameter)) "Speed astern and propeller ahead";
        end if;
      end if;
//Ct, Cq, T & Q calculation
      if noEvent(abs(Vr) <= Modelica.Constants.eps) then
//Trivial solution when speeds are zero!
        Ct = 0;
        Cq = 0;
        T = 0;
        Q = 0;
        Nu_zero = 0 "Open water efficiency";
        CT_aux = fill(0, size(T_Q, 1));
        CQ_aux = fill(0, size(T_Q, 1));
      else
        Ct = T/(0.5*environment.SeaDensity*((Vr)^2)*(Modelica.Constants.pi/4)*Diameter^2);
        Cq = Q/(0.5*environment.SeaDensity*((Vr)^2)*(Modelica.Constants.pi/4)*Diameter^3);
//Calculation of Ct and Cq
        for i in 1:size(T_Q, 1) loop
          CT_aux[i] = T_Q[i, 2]*Modelica.Math.cos(T_Q[i, 1]*Beta) + T_Q[i, 3]*Modelica.Math.sin(T_Q[i, 1]*Beta);
          CQ_aux[i] = T_Q[i, 4]*Modelica.Math.cos(T_Q[i, 1]*Beta) + T_Q[i, 5]*Modelica.Math.sin(T_Q[i, 1]*Beta);
        end for;
        Ct = (1/100)*sum(CT_aux);
        Cq = (-1/1000)*sum(CQ_aux);
/*
          In literature Nu_zero is (0.7*Ct/2*Cq)*tan(Beta), but since Nu_zero=(thrust power)/(torque power)=((Va*T)/(Q*n*2*pi))=...
          ...=(Va*Kt)/(2*pi*n*Kq*D)=(J*Kt)/(2*pi*Kq)!!
          Then in this case:
          Nu_zero=(Va*Ct)/(2*pi*n*D*Cq)
          This avoids and simplify the case where tan(Beta) is +-infinite!
          */
        if noEvent(abs(n*Cq) <= Modelica.Constants.eps) then
          Nu_zero = Modelica.Constants.inf*sign(Va)*sign(n)*sign(Cq) "Avoid division by zero using +- inf";
        else
          Nu_zero = (Va*Ct)/(2*Modelica.Constants.pi*n*Diameter*Cq) "Open water efficiency";
        end if;
      end if;
//Efficiencies
      Nu_b = Nu_zero*RotativeRelative;
      Nu_hull = (1 - ThrustDeduction)/(1 - WakeFraction);
      Nu_propulsive = Nu_b*Nu_hull;
// Real Thrust and torque
      Thrust = T*(1 - ThrustDeduction);
      ThrustPower = Thrust*apparentSpeedXY.SpeedLocal[1];
      ThrustPower = ShaftPower*Nu_propulsive;
      ShaftPower = der(flange.phi)*torque.tau "torque applied to rotating shaft";
//Outputs
      forceAndTorque.force = {Thrust, 0, 0} "force in propeller reference axis";
      forceAndTorque.torque = {torque.tau, 0, 0} "torque in propeller reference axis";
// Propeller cavitation warning (Burrill chart)
      if noEvent(abs(Vr) <= Modelica.Constants.eps) then
        Thrust_Load = 0;
        Cavitation_Number = 0;
        Cavitation_Warning = 0;
      else
        Thrust_Load = abs(T)/(0.5*environment.SeaDensity*((Vr)^2)*((Modelica.Constants.pi*(Diameter^2)*(1.067 - 0.229*P_D))/(4*Ae_Ao)));
        Cavitation_Number = (1.01325E5 - 2289.945 + environment.SeaDensity*9.80665*h_prop)/(0.5*environment.SeaDensity*(Vr^2));
        Cavitation_Warning = ShipSIM.Functions.PropellerFunctions.CavitationLimit_MS(Thrust_Load, Cavitation_Number);
      end if;
//Connections
      connect(POD_angle.phi_ref, Deg_to_Rad.y) annotation(
        Line(points = {{30, 76}, {21, 76}}, color = {0, 0, 127}));
      connect(POD_angle.flange, Servo.support) annotation(
        Line(points = {{52, 76}, {58, 76}, {58, 56}, {48, 56}}));
      connect(POD_angle.support, Servo.axis) annotation(
        Line(points = {{42, 66}, {42, 56}}));
      connect(Servo.frame_b, Forces_pos.frame_a) annotation(
        Line(points = {{32, 46}, {29, 46}, {29, 16}, {10, 16}}));
      connect(fixedFrame.frame_a, Forces_pos.frame_b) annotation(
        Line(points = {{-20, -38}, {-29, -38}, {-29, 16}, {-10, 16}}, color = {95, 95, 95}));
      connect(PODSpeedLimiter.y, Deg_to_Rad.u) annotation(
        Line(points = {{-13, 76}, {-2, 76}}, color = {0, 0, 127}));
      connect(Servo.frame_a, frame_a) annotation(
        Line(points = {{52, 46}, {70, 46}, {70, 100}}, color = {95, 95, 95}));
      connect(POD_Order, PODSpeedLimiter.u) annotation(
        Line(points = {{-102, 76}, {-44, 76}}, color = {0, 0, 127}));
      connect(apparentSpeedXY.frame_a, Forces_pos.frame_b) annotation(
        Line(points = {{-20, -12}, {-28, -12}, {-28, 16}, {-10, 16}}, color = {95, 95, 95}));
      connect(PODSpeedLimiter.y, POD_position) annotation(
        Line(points = {{-12, 76}, {-10, 76}, {-10, 40}, {-92, 40}}, color = {0, 0, 127}));
      connect(PropellerVisualizer.frame_a, Forces_pos.frame_b) annotation(
        Line(points = {{-18, -68}, {-28, -68}, {-28, 16}, {-10, 16}}, color = {95, 95, 95}));
      connect(PODCaseVisualizer.frame_a, Forces_pos.frame_b) annotation(
        Line(points = {{12, -68}, {4, -68}, {4, -80}, {-28, -80}, {-28, 16}, {-10, 16}}, color = {95, 95, 95}));
      connect(Servo.frame_b, PODShaftVisualizer.frame_a) annotation(
        Line(points = {{32, 46}, {30, 46}, {30, -68}, {46, -68}}, color = {95, 95, 95}));
      connect(flange, inertia.flange_b) annotation(
        Line(points = {{100, 66}, {92, 66}, {92, 48}}));
      connect(inertia.flange_a, added_inertia.flange_b) annotation(
        Line(points = {{92, 28}, {92, 22}}));
      connect(added_inertia.flange_a, torque.flange) annotation(
        Line(points = {{92, 2}, {92, -8}}));
      connect(forceAndTorque.frame_b, Forces_pos.frame_b) annotation(
        Line(points = {{-54, 16}, {-10, 16}}, color = {95, 95, 95}));
//Assert documentation
      assert(Cavitation_Warning < 1, "!W0001 [Propeller4Q] (" + getInstanceName() + "): Cavitation in propeller!!", level = AssertionLevel.warning);
      annotation(
        Icon(graphics = {Text(origin = {4, -76}, extent = {{-94, 10}, {94, -10}}, textString = "B-Series"), Polygon(origin = {-5, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{15, 12}, {15, 26}, {5, 48}, {-7, 60}, {-13, 58}, {-15, 52}, {-15, 34}, {-1, 12}, {-1, -12}, {-15, -34}, {-15, -52}, {-13, -58}, {-7, -60}, {5, -48}, {15, -26}, {15, 12}}, smooth = Smooth.Bezier), Polygon(origin = {-2, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{16, 12}, {16, -12}, {-6, -12}, {-12, -8}, {-16, -4}, {-16, 4}, {-12, 8}, {-6, 12}, {16, 12}}), Ellipse(origin = {-4, 0}, rotation = -45, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, extent = {{2, 22}, {-2, -22}}), Rectangle(origin = {53, 0}, fillColor = {200, 200, 200}, fillPattern = FillPattern.CrossDiag, borderPattern = BorderPattern.Engraved, extent = {{33, 22}, {-33, -22}}, radius = 10), Line(origin = {-50.8495, 40}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-50.8452, 19.9494}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-50.8495, -0.101291}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-50.8495, -19.8062}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Line(origin = {-50.5038, -39.8569}, points = {{24, 0}, {-30, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 7), Rectangle(origin = {-65, -69}, extent = {{-19, 15}, {19, -15}}, radius = 5), Text(origin = {-65, -68}, extent = {{-17, 14}, {17, -14}}, textString = "4Q"), Rectangle(origin = {56, 61}, fillColor = {200, 200, 200}, fillPattern = FillPattern.CrossDiag, extent = {{10, 39}, {-10, -39}}), Line(origin = {-42, 93.03}, points = {{-58, 0}, {48, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 14), Line(origin = {-33.74, 75.06}, points = {{-58, 0}, {48, 0}}, color = {200, 200, 200}, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 14)}),
        Diagram,
        Documentation(info = "<html><head></head><body><div>This POD model takes into account the use of a set of 14 Wageningen B-Series propellers modeled with four quadrant Ct and Cq coefficients. These propeller model is selected by means of a combo box.</div><div>This model only uses the flow perpendicular to the propeller disc to determine Va.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>There is no implemented:</div><div>- Wake fraction, thrust deduction and rotative relative factors (with empirical formulae)</div><div>- Forces due to flow transversal to the propeller</div><div>- POD blind angles due to ship hull interaction</div><div><br></div><div><u>References</u>:</div><div><br></div><div><i>See Propeller1Q for other references</i></div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Roddy]</td><td>Robert F. Roddy, David E. Hess, Will Faller, \"Neural network predictions of the 4-quadrant Wageningen propeller series\", David Taylor Model Basin - April 2006,&nbsp;<a href=\"https://apps.dtic.mil/sti/pdfs/ADA455497.pdf\">NSWCCD-50-TR-2006/004</a></td></tr></tbody></table></div><div><br></div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[Burrill]</td><td>L.C. Burrill, \"The Phenomenon of Cavitation\", Int. Shipbuilding Prog., 1955, Vol.2, No.15</td></tr></tbody></table><p><u>Know issues</u>:</p><div><br></div><div><br></div><div><u>Further development</u>:</div><div><br></div><div>- Implement POD blind angles</div><div>- Implement Wake fraction, thrust deduction and rotative relative factors (with empirical formulae)</div><div>- Oblique flow forces calculation</div><div><br></div></body></html>", revisions = "<html><head></head><body><div>Rev. 0.4&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(06/04/2025): Removed w_ini parameter</div><div>Rev. 0.3&nbsp;<span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(01/08/2023): Compatibility with Modelon&nbsp;<span style=\"font-size: 12px;\">(GitHub #4)</span></div><div><font face=\"MS Shell Dlg 2\">Rev. 0.2&nbsp;</font><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span>(06/05/2023): Added animation forces selector.</div><div><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">Rev. 0.1&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-family: 'MS Shell Dlg 2'; font-size: 12px;\">(23/04/2023): Cavitation warning</span></div><div>Rev. 0.0&nbsp;<span style=\"font-size: 12px;\">[BPuente]</span>&nbsp;(22/04/2023): Initial release</div></body></html>"));
    end POD4Q;

    model Rudder "Rudder model"
      import Modelica.SIunits.Conversions.to_deg;
      parameter Real C(unit = "m") = 2 "Rudder chord [m]";
      parameter Real s(unit = "m") = 3.5 "Rudder span [m]";
      parameter Real InitialRudderAngle(unit = "deg") = 0 "Initial rudder position [deg, +Port]";
      parameter Real CenterOfForces[3](each unit = "m") = {0.05*C, 0, -s/2 - 0.1*s} "Center of rudder forces from frame_a [m] {x,y,z}";
      parameter Real MaxRudderAngle(unit = "deg") = 35 "Maximum rudder angle [deg]";
      parameter Real MaxRudderAngularSpeed(unit = "deg/s") = 2.5 "Maximum rudder angular speed [deg/s]";
      parameter Boolean AnimationForces = true "Show force vectors on 3D animation" annotation(
        Dialog(tab = "Visualization", group = "3D Animation"));
      //Module data
      parameter ShipSIM.Records.WingProfile.WingData wingData annotation(
        Placement(visible = true, transformation(origin = {82, 86}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      //Visualizers
      Modelica.Mechanics.MultiBody.Visualizers.FixedFrame fixedFrame(animation = true, length = 2) annotation(
        Placement(visible = true, transformation(origin = {-10, -16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Visualizers.FixedShape RudderVisualizer(animation = true, height = s, length = C, r_shape = {-0.75*C + CenterOfForces[1], 0, 0}, width = 0.18*C) annotation(
        Placement(visible = true, transformation(origin = {-12, -46}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      //Components
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation Forces_pos(animation = false, r = CenterOfForces) annotation(
        Placement(visible = true, transformation(origin = {0, 16}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      Modelica.Blocks.Nonlinear.Limiter RudderAngleLimiter(limitsAtInit = true, strict = true, uMax = MaxRudderAngle) annotation(
        Placement(visible = true, transformation(origin = {-72, 76}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
      Modelica.Blocks.Nonlinear.SlewRateLimiter RudderSpeedLimiter(Rising = MaxRudderAngularSpeed, initType = Modelica.Blocks.Types.Init.InitialState, strict = true, y_start = InitialRudderAngle) annotation(
        Placement(visible = true, transformation(origin = {-28, 76}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
      Modelica.Mechanics.Rotational.Sources.Position Rudder_angle(exact = true, useSupport = true) annotation(
        Placement(visible = true, transformation(origin = {42, 76}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Joints.Revolute Servo(animation = false, n = {0, 0, 1}, phi(fixed = false, start = 0), useAxisFlange = true) annotation(
        Placement(visible = true, transformation(origin = {40, 46}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Gain Deg_to_Rad(k = -Modelica.Constants.pi/180) annotation(
        Placement(visible = true, transformation(origin = {10, 76}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(
        Placement(visible = true, transformation(origin = {100, 46}, extent = {{-16, -16}, {16, 16}}, rotation = 0), iconTransformation(origin = {28, 100}, extent = {{-16, -16}, {16, 16}}, rotation = 90)));
      input Modelica.Blocks.Interfaces.RealInput Rudder_Order "Rudder angle current order" annotation(
        Placement(visible = true, transformation(origin = {-103, 75}, extent = {{-9, -9}, {9, 9}}, rotation = 0), iconTransformation(origin = {-99, 93}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
      output Modelica.Blocks.Interfaces.RealOutput Rudder_position "Current rudder angle position" annotation(
        Placement(visible = true, transformation(origin = {-92, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-103, 75}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForce F_Drag(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_resolve) annotation(
        Placement(visible = true, transformation(origin = {-56, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldForce F_Lift(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_resolve) annotation(
        Placement(visible = true, transformation(origin = {-56, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Forces.WorldTorque M_Moment(animation = AnimationForces, resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_resolve) annotation(
        Placement(visible = true, transformation(origin = {-56, -44}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Tables.CombiTable2D Cl_Table(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments, table = wingData.Cl) annotation(
        Placement(visible = true, transformation(origin = {30, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Tables.CombiTable2D Cd_Table(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments, table = wingData.Cd) annotation(
        Placement(visible = true, transformation(origin = {30, -32}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Tables.CombiTable2D Cm_Table(extrapolation = Modelica.Blocks.Types.Extrapolation.HoldLastPoint, smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments, table = wingData.Cm) annotation(
        Placement(visible = true, transformation(origin = {30, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      //Public variables
      Modelica.SIunits.Velocity WaterSpeed "Water speed [m/s]";
      Modelica.SIunits.Angle Beta "Attack angle";
      Real Sign "Sign of the attack angle";
      Real Re "Reynolds number of the rudder";
      Modelica.SIunits.Angle Alpha = -Rudder_angle.phi_ref "Actual rudder angle [rad]";
      Real Cd "Drag coefficient";
      Real Cl "Lift coefficient";
      Real Cm "Moment coefficient";
      Real Drag "Drag Force";
      Real Lift "Lift Force";
      Real Moment "Moment";
      Real Drag_Vect[2] "Normalized vector of drag";
      Real Lift_Vect[2] "Normalized vector of lift";
      Real Water_Speed_XY[2];
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation Rudder_center(animation = false, r = CenterOfForces) annotation(
        Placement(visible = true, transformation(origin = {88, 16}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      input Modelica.Blocks.Interfaces.RealInput Propeller_speed "Speed of water flow inside the Propeller_flow_diameter [m/s]" annotation(
        Placement(visible = true, transformation(origin = {96, -46}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {95, 0}, extent = {{9, -9}, {-9, 9}}, rotation = 0)));
      input Modelica.Blocks.Interfaces.RealInput Propeller_flow_diameter "Diameter of the propeller water flow reaching to rudder [m]" annotation(
        Placement(transformation(origin = {96, -64}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {95, 40}, extent = {{-9, -9}, {9, 9}}, rotation = 180)));
      ShipSIM.SubComponents.ApparentSpeedXY apparentSpeedXY annotation(
        Placement(visible = true, transformation(origin = {88, -18}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      Modelica.Blocks.Interfaces.RealInput Wake_Fraction "Wake fraction coefficient" annotation(
        Placement(transformation(origin = {97, -87}, extent = {{-11, -11}, {11, 11}}), iconTransformation(origin = {96, -40}, extent = {{10, -10}, {-10, 10}}, rotation = -0)));
    protected
      outer ShipSIM.Components.Environment environment;
      parameter Real Surf(unit = "m2") = C*s "Proyected surface of rudder";
      parameter Real Asp(unit = "") = s/C "Aspect Ratio of the rudder";
      parameter Real Cn_Asp_Correction(unit = "") = 1/(1 + (2.25/Asp)) "Aspect ratio correction to Normal force = Cl*cos(th) + Cd*sen(th)";
      //intermediate variables
      Real Beta_inter;
    equation
// Connect Cl,Cd,Cm tables
      Cl_Table.u1 = to_deg(Beta);
      Cd_Table.u1 = to_deg(Beta);
      Cm_Table.u1 = to_deg(Beta);
      Cl_Table.u2 = Re;
      Cd_Table.u2 = Re;
      Cm_Table.u2 = Re;
      Cd = Cd_Table.y*Cn_Asp_Correction "Corrected by aspect ratio";
      Cl = Cl_Table.y*Cn_Asp_Correction "Corrected by aspect ratio";
      Cm = Cm_Table.y;
      if noEvent(WaterSpeed > 0) then
//Determine attack angle
        Beta_inter = (Water_Speed_XY[1]*(-Modelica.Math.cos(Alpha)) + Water_Speed_XY[2]*(-Modelica.Math.sin(Alpha)))/WaterSpeed;
// Avoid errors reaching +-1
        if noEvent(Beta_inter <= (-0.99999999)) then
          Beta = Modelica.Math.acos(-1);
        elseif noEvent(Beta_inter >= 0.99999999) then
          Beta = Modelica.Math.acos(1);
        else
          Beta = Modelica.Math.acos(Beta_inter);
        end if;
        if noEvent(Water_Speed_XY[1]*(-Modelica.Math.sin(Alpha)) - Water_Speed_XY[2]*(-Modelica.Math.cos(Alpha)) >= 0) then
          Sign = -1;
        else
          Sign = 1;
        end if;
//Calculate forces and moments
        Drag = Cd*0.5*environment.SeaDensity*Surf*WaterSpeed^2;
        Lift = Cl*0.5*environment.SeaDensity*Surf*WaterSpeed^2;
        Moment = Cm*0.5*environment.SeaDensity*Surf*C*WaterSpeed^2;
//Translate forces and moments to rudder stock and apply
        Drag_Vect = Water_Speed_XY/WaterSpeed "Normalized vector with water direction (same direction as drag)";
        Lift_Vect = {-Drag_Vect[2], Drag_Vect[1]}*Sign "Normalized vector perpendicular to water direction, adjusted with the direction";
        F_Drag.force = {Drag*Drag_Vect[1], Drag*Drag_Vect[2], 0};
        F_Lift.force = {Lift*Lift_Vect[1], Lift*Lift_Vect[2], 0};
        M_Moment.torque = {0, 0, Moment*Sign};
      else
//If speed is zero
        Sign = 1;
        Beta = 0;
        Drag = 0;
        Lift = 0;
        Moment = 0;
        Drag_Vect = {0, 0};
        Lift_Vect = {0, 0};
        F_Drag.force = {0, 0, 0};
        F_Lift.force = {0, 0, 0};
        M_Moment.torque = {0, 0, 0};
        Beta_inter = 0;
      end if;
// Connect apparent speed (current)
      apparentSpeedXY.WorldSpeed = environment.CurrentVector;
//Determine absolute speed
//Average water speed on X direction taking into account the propeller flow
      if Propeller_flow_diameter >= s then
        Water_Speed_XY[1] = -Propeller_speed;
      else
        Water_Speed_XY[1] = -(Propeller_speed*Propeller_flow_diameter + apparentSpeedXY.SpeedLocal[1]*(1 - Wake_Fraction)*(s - Propeller_flow_diameter))/s;
      end if;
      Water_Speed_XY[2] = -apparentSpeedXY.SpeedLocal[2]*(1 - Wake_Fraction);
      WaterSpeed = (Water_Speed_XY[1]^2 + Water_Speed_XY[2]^2)^0.5;
      Re = WaterSpeed*C/environment.SeaKViscosity;
//Connections
      connect(Rudder_angle.phi_ref, Deg_to_Rad.y) annotation(
        Line(points = {{30, 76}, {21, 76}}, color = {0, 0, 127}));
      connect(Rudder_angle.flange, Servo.support) annotation(
        Line(points = {{52, 76}, {58, 76}, {58, 56}, {46, 56}}));
      connect(Rudder_angle.support, Servo.axis) annotation(
        Line(points = {{42, 66}, {42, 61}, {40, 61}, {40, 56}}));
      connect(Servo.frame_b, Forces_pos.frame_a) annotation(
        Line(points = {{30, 46}, {29, 46}, {29, 16}, {10, 16}}));
      connect(fixedFrame.frame_a, Forces_pos.frame_b) annotation(
        Line(points = {{-20, -16}, {-29, -16}, {-29, 16}, {-10, 16}}, color = {95, 95, 95}));
      connect(RudderSpeedLimiter.y, Deg_to_Rad.u) annotation(
        Line(points = {{-13, 76}, {-2, 76}}, color = {0, 0, 127}));
      connect(RudderAngleLimiter.y, RudderSpeedLimiter.u) annotation(
        Line(points = {{-57, 76}, {-45, 76}}, color = {0, 0, 127}));
      connect(RudderAngleLimiter.u, Rudder_Order) annotation(
        Line(points = {{-89, 76}, {-102, 76}}, color = {0, 0, 127}));
      connect(RudderSpeedLimiter.y, Rudder_position) annotation(
        Line(points = {{-13, 76}, {-8, 76}, {-8, 40}, {-92, 40}}, color = {0, 0, 127}));
      connect(F_Lift.frame_b, Forces_pos.frame_b) annotation(
        Line(points = {{-46, 16}, {-10, 16}}));
      connect(F_Drag.frame_b, Forces_pos.frame_b) annotation(
        Line(points = {{-46, -12}, {-36, -12}, {-36, 16}, {-10, 16}}, color = {95, 95, 95}));
      connect(M_Moment.frame_b, Forces_pos.frame_b) annotation(
        Line(points = {{-46, -44}, {-36, -44}, {-36, 16}, {-10, 16}}));
      connect(Servo.frame_a, frame_a) annotation(
        Line(points = {{50, 46}, {100, 46}}, color = {95, 95, 95}));
      connect(F_Lift.frame_resolve, frame_a) annotation(
        Line(points = {{-56, 6}, {-92, 6}, {-92, -90}, {72, -90}, {72, 46}, {100, 46}}));
      connect(F_Drag.frame_resolve, frame_a) annotation(
        Line(points = {{-56, -22}, {-86, -22}, {-86, -84}, {64, -84}, {64, 46}, {100, 46}}, color = {95, 95, 95}));
      connect(M_Moment.frame_resolve, frame_a) annotation(
        Line(points = {{-56, -34}, {-78, -34}, {-78, -76}, {54, -76}, {54, 46}, {100, 46}}, color = {95, 95, 95}));
      connect(frame_a, Rudder_center.frame_a) annotation(
        Line(points = {{100, 46}, {88, 46}, {88, 26}}));
      connect(RudderVisualizer.frame_a, Forces_pos.frame_b) annotation(
        Line(points = {{-22, -46}, {-32, -46}, {-32, 16}, {-10, 16}}, color = {95, 95, 95}));
      connect(Rudder_center.frame_b, apparentSpeedXY.frame_a) annotation(
        Line(points = {{88, 6}, {88, -8}}, color = {95, 95, 95}));
      annotation(
        uses(Modelica(version = "3.2.3")),
        Diagram,
        Icon(graphics = {Polygon(origin = {-9, -4}, fillColor = {200, 200, 200}, fillPattern = FillPattern.Solid, points = {{43, 10}, {37, -70}, {-23, -70}, {-43, 70}, {33, 70}, {33, 22}, {23, 22}, {23, 10}, {43, 10}}), Polygon(origin = {24, 44}, points = {{10, -38}, {-10, -38}, {-10, -26}, {0, -26}, {0, 52}, {10, 52}, {10, -38}}), Line(origin = {-42, 93.03}, points = {{-58, 0}, {48, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 14), Line(origin = {-33.74, 75.06}, points = {{-58, 0}, {48, 0}}, color = {200, 200, 200}, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 14), Line(origin = {61.3685, 19.9921}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6441, -0.142118}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.5786, -20.1318}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6724, 40.05}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {62.0283, -59.9355}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.7244, -40.1816}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Line(origin = {61.6724, 59.804}, points = {{18, 0}, {-18, 0}}, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 8), Rectangle(origin = {-69, -61}, lineColor = {64, 64, 64}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-25, -19}, {25, 19}}, radius = 10), Line(origin = {-69.1667, -54.2886}, points = {{-25, 0}, {25, 0}}), Line(origin = {-69.2244, -60}, points = {{0, 18}, {0, -20}}), Line(origin = {-69.1667, -68}, points = {{-25, 0}, {25, 0}}), Rectangle(origin = {-69, -61}, lineColor = {64, 64, 64}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-25, -19}, {25, 19}}, radius = 10), Line(origin = {-69.2244, -60}, points = {{0, 18}, {0, -20}}), Line(origin = {-69.1667, -68}, points = {{-25, 0}, {25, 0}}), Line(origin = {-69.1667, -54.2886}, points = {{-25, 0}, {25, 0}}), Text(origin = {0, -114}, extent = {{-98, 10}, {98, -10}}, textString = "%wingData"), Text(origin = {-90, 30}, extent = {{-30, 10}, {30, -10}}, textString = DynamicSelect("Angle", (String(Rudder_position, "+.1f") + " º")), horizontalAlignment = TextAlignment.Left)}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
