within ShipSIM;
  package Debugging "Debugging examples"
    annotation(
      Icon(graphics = {Ellipse(origin = {-54, 54}, fillPattern = FillPattern.Solid, extent = {{-12, 12}, {12, -12}}), Ellipse(origin = {-2, 3}, rotation = 45, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-56, 67}, {56, -67}}), Ellipse(origin = {-16, 44}, fillPattern = FillPattern.Solid, extent = {{-12, 12}, {12, -12}}), Ellipse(origin = {31, -9}, fillPattern = FillPattern.Solid, extent = {{-15, 15}, {15, -15}}), Ellipse(origin = {-3, -41}, fillPattern = FillPattern.Solid, extent = {{-7, 7}, {7, -7}}), Ellipse(origin = {-26, 0}, fillPattern = FillPattern.Solid, extent = {{-12, 12}, {12, -12}}), Line(origin = {-61, 67}, points = {{-3, 3}, {3, -3}}, thickness = 0.5), Line(origin = {-67.4992, 60.9569}, points = {{-3, 3}, {3, -3}}, thickness = 0.5), Line(origin = {-6, 74}, points = {{2, 10}, {0, -8}}, thickness = 0.5), Line(origin = {37, 59}, points = {{7, 9}, {-7, -9}}, thickness = 0.5), Line(origin = {62, 29}, points = {{-10, -5}, {12, 5}}, thickness = 0.5), Line(origin = {-91.2749, -32.2961}, rotation = 180, points = {{-12, -12}, {-32, -18}}, thickness = 0.5), Line(origin = {-48.275, -47.2961}, rotation = 180, points = {{7, 9}, {-7, -9}}, thickness = 0.5), Line(origin = {-18.5154, -78.8826}, points = {{-2, -1}, {4, 23}}, thickness = 0.5)}),
      Documentation(info = "<html><head></head><body>This section contains examples with errors to be debugged.</body></html>"));
  end Debugging;