within ShipSIM;
  package Types "Constants and types with choices, especially to build menus"
    extends Modelica.Icons.TypesPackage;
    type Propeller4Q = enumeration(B4_100_1 "4_100 P/D=1.0", B4_85_1 "4_85 P/D=1.0", B4_70_1 "4_70 P/D=1.0", B4_55_1 "4_55 P/D=1.0", B4_40_1 "4_40 P/D=1.0", B3_65_1 "3_65 P/D=1.0", B5_75_1 "5_75 P/D=1.0", B6_80_1 "6_80 P/D=1.0", B7_85_1 "7_85 P/D=1.0", B4_70_5 "4_70 P/D=0.5", B4_70_6 "4_70 P/D=0.6", B4_70_8 "4_70 P/D=0.8", B4_70_12 "4_70 P/D=1.2", B4_70_14 "4_70 P/D=1.4") "Enumeration of 4Q Wageningen B-Series propellers" annotation(
      Documentation(info = "<html><head></head><body>4Q Wageningen B-Series Propellers:<div>
<pre style=\"margin-top: 0px; margin-bottom: 0px;\"><!--StartFragment--><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_100_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_100 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_85_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_85 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_55_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_55 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_40_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_40 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B3_65_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"3_65 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B5_75_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"5_75 P/D=1.0\"</span><span style=\"font-family: 'Courier New'; font-size: 12pt;\">&nbsp;</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B6_80_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"6_80 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B7_85_1 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"7_85 P/D=1.0\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_5 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=0.5\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_6 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=0.6\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_8 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=0.8\"</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_12 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=1.2\"</span><span style=\"font-family: 'Courier New'; font-size: 12pt;\">&nbsp;</span></pre><pre style=\"margin-top: 0px; margin-bottom: 0px;\"><span style=\"font-family: 'Courier New'; font-size: 12pt;\">B4_70_14 </span><span style=\" font-family:'Courier New'; font-size:12pt; color:#008b00;\">\"4_70 P/D=1.4\"</span><!--EndFragment--></pre><div><br></div></div></body></html>", revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0 [BPuente] (7/4/2023): Initial release</span></body></html>"));
    type WallType = enumeration(Floor "Floor", Ceil "Ceil", Wall "Vertical Wall") "Enumeration of wall types" annotation(
      Documentation(revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0 [BPuente] (7/12/2023): Initial release</span></body></html>", info = "<html><head></head><body>Wall Types for free convection inside buildings.</body></html>"));
  end Types;